Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/09/09,14:51:40:781,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/09/09,14:27:20:371,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/09/09,14:27:01:045,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/09/09,14:26:51:281,DL ,2810004, Unexpected shutdown requested,DO, XRSubSysMgrDL, control, ONOFF_MODULE_FAILURE,0,0, restart status,XRSubsysMgrDLImpl.cxx,1862,
2019/09/09,14:26:51:110,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/09,14:26:51:109,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/09,14:26:51:109,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/09,14:26:51:108,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/09,14:26:51:106,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/09,14:26:50:866,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/09,14:26:50:856,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/09,14:26:50:847,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=889 mm or 1/10deg,motionMonitoring.c,550,
2019/09/09,14:26:50:836,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/09,14:26:50:826,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/09,14:26:50:816,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/09,14:26:50:806,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/09,14:26:50:796,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/09,14:26:50:786,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/09,14:26:50:782,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/09,14:25:58:691,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/09/09,09:49:57:170,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/09,09:49:57:121,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/09,09:49:57:114,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/09,09:49:57:101,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/09,09:49:57:091,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/09,09:49:57:081,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/09,09:49:57:071,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/09,09:49:57:061,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=890 mm or 1/10deg,motionMonitoring.c,550,
2019/09/09,09:49:57:051,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/09,09:49:57:041,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/09,09:49:57:031,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/09,09:49:57:021,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/09,09:49:57:011,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/09,09:49:57:002,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/09,09:49:56:998,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/09,06:37:49:304,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/09/09,06:37:49:296,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/09/09,06:37:49:159,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/09/09,06:37:49:149,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/09/09,06:37:49:149,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/09/09,06:37:49:139,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/09/09,06:37:49:132,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/09/09,06:37:49:088,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/09/09,06:37:49:059,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/09/09,06:37:49:048,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/09/09,06:37:49:039,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/09/09,06:37:49:008,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/09/09,06:37:48:988,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/09/09,06:37:48:904,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/09/09,06:37:48:838,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/09/07,21:25:53:635,RTA,3602083, Front: Chiller: serial communication problem,DO, XRTechMgr, control, Frt_Chiller_serial_communication_problem,0,0, JEDI Error Code: 0813H chiller ser com error Data Related to Error: 0  Tube 1 70C:  OK,  Tube 40C:  Set,  Rotor Thermal Error:  OK,  Inverter thermal Error:  OK,  Tank thermal Error:  OK,  Door Status:  Closed  Phase: STAND_BY,XRPAtlasLogger.cpp,114,
2019/09/07,18:07:35:680,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:07:35:281,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,1,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/07,18:03:42:934,POS,1050293, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:37:520,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:37:122,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/07,18:03:33:822,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:33:819,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:32:522,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/09/07,18:03:32:081,POS,1050293, Front: FRT LARM AXIS BUDDY ERROR DETECTED,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0,  - Axis Board : Buddy Error (T:0x4AB7 H:0 U:0) from Motion control error task.,saf_motionerrors.c,970,
2019/09/07,18:03:32:072,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/07,18:03:29:121,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:29:118,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:28:871,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/09/07,18:03:28:421,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/07,18:03:25:320,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:25:317,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/09/07,18:03:24:820,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/09/07,18:03:24:370,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,5,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/06,20:02:48:678,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/06,20:02:48:287,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,4,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/06,19:46:11:639,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/06,19:46:11:242,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,3,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/06,19:46:08:938,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/06,19:46:08:541,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,2,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/06,19:46:07:589,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/06,19:46:07:191,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,1,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/06,19:46:03:237,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/06,19:46:02:840,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/06,14:33:09:859,DL ,2800176, Browser MPPS Failed,DO, XRSubSysMgrDL, Browser, Component(s)_Dose_Export,0,0,Dose Export logger - Debug text:Association rejected, Minor code:MC_ASSOCIATION_REJECTED, Note:,MppsDJRLogger.cxx,55,
2019/09/06,14:32:16:822,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/06,14:32:16:821,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/06,14:32:16:821,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/06,14:32:16:820,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/06,14:32:16:819,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/06,14:32:16:818,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/06,14:32:16:623,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/06,14:32:16:622,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=923 mm or 1/10deg,motionMonitoring.c,550,
2019/09/06,14:32:16:595,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/06,14:32:16:581,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/06,14:32:16:571,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/06,14:32:16:560,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/06,14:32:16:551,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/06,14:32:16:542,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/06,14:32:16:539,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/06,14:29:51:687,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/09/06,14:28:02:343,RTA,200055, CLEAR,WR, XRAcqSync, Application Sequencing, Operator,0,0, (null),XRAcqSync,212,
2019/09/06,14:28:02:217,RTA,200055, prep had to be released to restart acquisition,WR, XRAcqSync, Application Sequencing, Operator,0,0, [XRAcqSync::expDeviceStatus] Expose Switch pressed while abort is forced,XRPAtlasLogger.cpp,114,
2019/09/06,14:26:29:468,DL ,2800176, Browser MPPS Failed,DO, XRSubSysMgrDL, Browser, Component(s)_Dose_Export,0,0,Dose Export logger - Debug text:Association rejected, Minor code:MC_ASSOCIATION_REJECTED, Note:,MppsDJRLogger.cxx,55,
2019/09/05,20:48:14:657,POS,1050293, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:12:436,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:12:226,POS,1050131, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:06:207,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:06:205,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:05:504,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/05,20:48:05:253,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:03:554,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:03:356,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:48:03:204,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/09/05,20:48:02:754,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:02:703,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:48:02:294,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Pot Encoder mismatch on axis Id=1 name=FRT_PVT),motion_control_task.c,5342,
2019/09/05,20:48:02:284,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:48:02:274,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Pot Encoder mismatch on axis Id=0 name=FRT_L),motion_control_task.c,5342,
2019/09/05,20:48:02:264,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:48:02:259,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/05,20:48:02:164,POS,1050293, Front: FRT LARM AXIS BUDDY ERROR DETECTED,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0,  - Axis Board : Buddy Error (T:0x4AB7 H:0 U:0) from Motion control error task.,saf_motionerrors.c,970,
2019/09/05,20:48:02:154,POS,1050131, Front: FRT Larm AXIS POT ENCODER FAILURE,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, - Axis board, Encoder failure. Motion halted. (T:0x4ABC H:0 U:0x1000),saf_motionerrors.c,1266,
2019/09/05,20:19:48:839,POS,1050293, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:48:419,POS,1050131, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:48:009,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:39:186,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:39:182,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:38:732,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:38:582,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:38:486,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:19:38:436,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/09/05,20:19:37:981,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:37:936,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:19:37:781,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/09/05,20:19:37:776,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Pot Encoder mismatch on axis Id=1 name=FRT_PVT),motion_control_task.c,5342,
2019/09/05,20:19:37:766,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:19:37:757,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Pot Encoder mismatch on axis Id=0 name=FRT_L),motion_control_task.c,5342,
2019/09/05,20:19:37:746,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/09/05,20:19:37:738,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/09/05,20:19:37:646,POS,1050293, Front: FRT LARM AXIS BUDDY ERROR DETECTED,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0,  - Axis Board : Buddy Error (T:0x4AB7 H:0 U:0) from Motion control error task.,saf_motionerrors.c,970,
2019/09/05,20:19:37:636,POS,1050131, Front: FRT Larm AXIS POT ENCODER FAILURE,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, - Axis board, Encoder failure. Motion halted. (T:0x4ABC H:0 U:0x1000),saf_motionerrors.c,1266,
2019/09/05,14:13:04:218,DL ,2800036, Software problem during networking,DO, XRSubSysMgrDL, Network Transfer, Component(s)_Internal_Software,0,0,, 1206 : BROWSER_NETWORK_FAILED,dicomMergeMsg.cxx,1877,
2019/09/05,14:07:58:830,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/05,14:07:58:731,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/05,14:07:58:730,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/05,14:07:58:672,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/05,14:07:58:666,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/05,14:07:58:639,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/05,14:07:58:595,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/05,14:07:58:585,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/09/05,14:07:58:575,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/05,14:07:58:565,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/05,14:07:58:555,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/05,14:07:58:545,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/05,14:07:58:535,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/05,14:07:58:526,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/05,14:07:58:526,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/05,09:58:14:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,136, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:58:09:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,135, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:58:04:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,134, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:59:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,133, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:54:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,132, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:49:296,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,131, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:44:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,130, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:39:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,129, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:34:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,128, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:29:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,127, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:24:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,126, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:19:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,125, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:14:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,124, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:09:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,123, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:57:04:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,122, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:59:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,121, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:54:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,120, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:49:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,119, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:44:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,118, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:39:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,117, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:34:046,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,116, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:29:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,115, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:24:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,114, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:18:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,113, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:13:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,112, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:08:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,111, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:56:03:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,110, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:58:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,109, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:53:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,108, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:48:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,107, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:43:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,106, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:38:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,105, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:33:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,104, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:28:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,103, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:23:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,102, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:18:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,101, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:13:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,100, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:08:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,99, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:55:03:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,98, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:58:718,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,97, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:53:703,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,96, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:48:687,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,95, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:43:671,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,94, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:38:656,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,93, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:33:640,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,92, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:28:625,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,91, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:23:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,90, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:18:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,89, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:13:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,88, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:08:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,87, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:54:03:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,86, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:58:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,85, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:53:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,84, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:48:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,83, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:43:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,82, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:38:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,81, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:33:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,80, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:28:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,79, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:23:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,78, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:18:312,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,77, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:13:296,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,76, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:08:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,75, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:53:03:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,74, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:58:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,73, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:53:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,72, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:48:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,71, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:43:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,70, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:38:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,69, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:33:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,68, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:28:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,67, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:23:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,66, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:18:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,65, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:13:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,64, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:08:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,63, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:52:03:046,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,62, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:58:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,61, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:53:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,60, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:47:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,59, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:42:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,58, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:37:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,57, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:32:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,56, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:27:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,55, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:22:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,54, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:17:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,53, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:12:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,52, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:07:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,51, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:51:02:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,50, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
