Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/09/05,09:50:57:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,49, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:52:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,48, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:47:781,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,47, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:42:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,46, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:37:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,45, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:32:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,44, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:27:718,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,43, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:22:703,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,42, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:17:687,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,41, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:12:671,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,40, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:07:640,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,39, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:50:02:625,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,38, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:57:609,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,37, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:52:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,36, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:47:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,35, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:42:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,34, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:37:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,33, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:32:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,32, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:27:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,31, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:22:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,30, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:17:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,29, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:12:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,28, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:07:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,27, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:49:02:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,26, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:57:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,25, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:52:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,24, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:47:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,23, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:42:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,22, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:37:296,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,21, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:32:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,20, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:27:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,19, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:22:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,18, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:17:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,17, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:12:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,16, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:07:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,15, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:48:02:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,14, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:57:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,13, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:52:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,12, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:47:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,11, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:42:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,10, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:37:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,9, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:32:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,8, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:27:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,7, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:22:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,6, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:17:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,5, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:12:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,4, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:06:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,3, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:47:01:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,2, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:46:56:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,1, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:46:51:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,0, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/05,09:46:51:531,DL ,2810001, CLEAR,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,0, (null),XRSubsysMgrDL,769,
2019/09/05,09:46:24:921,DL ,2810001, Communication error between DL and InnovaCentral Touch screen,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,0, Communication error between DL and InnovaCentral Touch screen,MySocketEventHandler.cxx,33,
2019/09/05,09:46:00:058,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/05,09:46:00:053,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/05,09:46:00:052,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/05,09:46:00:052,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/05,09:46:00:038,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/05,09:46:00:004,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/05,09:45:59:906,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/05,09:45:59:906,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/09/05,09:45:59:883,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/05,09:45:59:842,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/05,09:45:59:832,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/05,09:45:59:821,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/05,09:45:59:812,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/05,09:45:59:805,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1195) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/05,09:45:59:803,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/05,09:45:59:803,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/05,09:45:41:804,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1195) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/05,09:45:29:980,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/09/05,07:57:38:271,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/05,07:57:38:270,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/05,07:57:38:270,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/05,07:57:38:269,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/05,07:57:38:268,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/05,07:57:38:264,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/05,07:57:38:263,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/05,07:57:38:262,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=629 mm or 1/10deg,motionMonitoring.c,550,
2019/09/05,07:57:38:261,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/05,07:57:38:260,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/05,07:57:38:049,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/05,07:57:38:038,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/05,07:57:38:028,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/05,07:57:38:019,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/05,07:57:38:014,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1195) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/05,07:57:38:013,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/05,07:56:59:315,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1195) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/04,14:20:36:676,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/09/04,14:20:36:580,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/09/04,14:20:36:570,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/09/04,14:20:36:564,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/09/04,14:20:36:560,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/09/04,14:20:36:550,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/09/04,14:20:36:510,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/09/04,14:20:36:480,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/09/04,14:20:36:470,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/09/04,14:20:36:460,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/09/04,14:20:36:420,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/09/04,14:20:36:410,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/09/04,14:20:36:317,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/09/04,14:20:36:260,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/09/04,14:19:58:203,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,14:19:58:202,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,14:19:58:202,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/04,14:19:58:201,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,14:19:58:201,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/04,14:19:58:031,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/04,14:19:57:987,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/04,14:19:57:984,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=632 mm or 1/10deg,motionMonitoring.c,550,
2019/09/04,14:19:57:967,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,14:19:57:957,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/04,14:19:57:947,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/04,14:19:57:937,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/04,14:19:57:927,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,14:19:57:921,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1195) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/04,14:19:57:919,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/04,14:19:57:919,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/04,14:17:44:412,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1195) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/04,13:36:20:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,14, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:36:15:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,13, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:36:10:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,12, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:36:05:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,11, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:36:00:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,10, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:55:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,9, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:50:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,8, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:45:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,7, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:40:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,6, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:35:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,5, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:29:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,4, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:24:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,3, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:19:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,2, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:14:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,1, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:09:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,0, CHECK FAILED -> cSbServerExt::getInstance().existingClient(*this) != 0,SbServerExt.cxx,379,
2019/09/04,13:35:09:515,DL ,2810001, CLEAR,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,0, (null),XRSubsysMgrDL,769,
2019/09/04,13:34:41:640,DL ,2810001, Communication error between DL and InnovaCentral Touch screen,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,0, Communication error between DL and InnovaCentral Touch screen,MySocketEventHandler.cxx,33,
2019/09/04,13:25:07:498,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:498,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,1, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,13:25:07:497,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:495,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,13:25:07:495,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:494,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:328,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:300,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:266,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/04,13:25:07:257,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=632 mm or 1/10deg,motionMonitoring.c,550,
2019/09/04,13:25:07:246,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:25:07:236,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/04,13:25:07:226,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/04,13:25:07:216,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/04,13:25:07:206,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,13:25:07:202,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1194) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/04,13:25:07:201,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/04,13:25:07:200,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/04,13:24:46:112,RTA,1000100, CLEAR,IH, XRImChainPos, control, Frt_Software_Problem,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:24:46:056,RTA,600105, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRBeamFormFront,212,
2019/09/04,13:24:46:055,RTA,1000025, CLEAR,IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:24:46:030,RTA,2200102, CLEAR,IH, XRPatPos, control, Operator,0,0, (null),XRPatPos,212,
2019/09/04,13:24:46:028,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1194) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/09/04,13:24:46:027,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/09/04,13:24:45:913,RTA,2200102, Error Operating System,IH, XRPatPos, control, Operator,0,0,  [TableControlManager::checkAndLogTablePositionsNotReceivedError] Table Positions not received from POS !!!,XRPAtlasLogger.cpp,114,
2019/09/04,13:24:45:910,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID not received at boot phase 1 ,XRPAtlasLogger.cpp,114,
2019/09/04,13:24:45:909,RTA,1000100, Front: Software fatal error,IH, XRImChainPos, control, Frt_Software_Problem,0,0, SID range not received at boot phase 1 ,XRPAtlasLogger.cpp,114,
2019/09/04,13:24:45:233,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/09/04,13:24:44:225,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/09/04,13:24:44:223,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/09/04,13:24:33:890,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/09/04,10:06:10:403,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,10:06:10:354,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,10:06:10:354,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/04,10:06:10:331,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,10:06:10:321,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/04,10:06:10:311,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/04,10:06:10:302,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/04,10:06:10:292,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/09/04,10:06:10:281,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,10:06:10:271,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/04,10:06:10:261,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/04,10:06:10:251,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/04,10:06:10:241,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,10:06:10:233,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/04,10:06:10:228,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/04,09:08:16:151,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,09:08:15:954,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,09:08:15:954,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/04,09:08:15:934,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,09:08:15:914,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/04,09:08:15:904,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/04,09:08:15:894,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/04,09:08:15:884,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/09/04,09:08:15:874,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,09:08:15:864,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/04,09:08:15:854,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/04,09:08:15:844,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/04,09:08:15:834,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,09:08:15:824,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/04,09:08:15:820,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/04,09:07:47:399,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/09/04,08:01:51:435,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,08:01:51:433,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,08:01:51:433,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/04,08:01:51:432,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,08:01:51:266,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/04,08:01:51:236,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/04,08:01:51:210,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/04,08:01:51:200,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/09/04,08:01:51:190,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,08:01:51:180,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/04,08:01:51:170,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/04,08:01:51:160,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/04,08:01:51:150,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,08:01:51:141,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/04,08:01:51:140,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/04,07:57:08:656,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/09/04,07:57:08:513,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,07:57:08:503,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/09/04,07:57:08:493,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/09/04,07:57:08:488,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/09/04,07:57:08:483,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/09/04,07:57:08:473,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/09/04,07:57:08:443,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/09/04,07:57:08:433,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/09/04,07:57:08:413,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/09/04,07:57:08:393,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/09/04,07:57:08:383,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/09/04,07:57:08:343,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 3,lcsend.c,585,
2019/09/04,07:57:08:253,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/09/04,07:57:08:163,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/09/04,07:52:58:511,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/09/04,07:52:58:502,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/09/04,07:52:58:501,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/09/04,07:52:58:482,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,07:52:58:440,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/09/04,07:52:58:388,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/09/04,07:52:58:331,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/09/04,07:52:58:330,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/09/04,07:52:58:303,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/09/04,07:52:58:276,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/09/04,07:52:58:266,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/09/04,07:52:58:256,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/09/04,07:52:58:246,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/09/04,07:52:58:237,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/09/04,07:52:58:232,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/09/04,07:50:33:703,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/09/03,15:01:30:440,RTA,5000043,"An unexpected request was recieved in the sysmgr , and was not processed",DO, sysmgr, defaultHandler, Software_Problem,0,0,  EVENT: SUBSYS_READY received while in STATE: ON and will not be processed ,SysBootAdapter.cpp,286,
