Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/30,10:23:09:453,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,134,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:23:07:343,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,133,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:23:05:242,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,132,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:23:03:132,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,131,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:23:01:022,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,130,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:58:912,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,129,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:56:802,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,128,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:54:692,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,127,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:52:582,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,126,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:50:472,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,125,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:48:362,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,124,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:46:252,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,123,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:44:142,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,122,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:42:032,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,121,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:39:922,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,120,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:37:812,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,119,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:35:702,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,118,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:33:592,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,117,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:31:482,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,116,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:29:372,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,115,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:27:262,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,114,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:25:152,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,113,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:23:042,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,112,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:20:932,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,111,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:18:831,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,110,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:16:721,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,109,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:14:611,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,108,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:12:501,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,107,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:10:391,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,106,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:08:281,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,105,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:06:171,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,104,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:04:061,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,103,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:22:01:951,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,102,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:59:841,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,101,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:57:731,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,100,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:55:621,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,99,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:53:511,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,98,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:51:401,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,97,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:49:291,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,96,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:47:181,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,95,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:45:071,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,94,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:42:961,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,93,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:40:851,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,92,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:38:741,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,91,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:36:631,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,90,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:34:521,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,89,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:32:420,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,88,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:30:310,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,87,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:28:200,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,86,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:26:090,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,85,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:23:980,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,84,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:21:870,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,83,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:19:760,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,82,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:17:650,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,81,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:15:540,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,80,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:13:430,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,79,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:11:320,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,78,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:09:210,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,77,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:07:100,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,76,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:04:990,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,75,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:02:880,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,74,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:21:00:770,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,73,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:58:660,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,72,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:56:550,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,71,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:54:440,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,70,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:52:330,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,69,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:50:220,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,68,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:48:110,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,67,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:46:009,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,66,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:43:899,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,65,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:41:789,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,64,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:39:679,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,63,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:37:569,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,62,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:35:459,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,61,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:33:349,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,60,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:31:239,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,59,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:29:129,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,58,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:27:019,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,57,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:24:909,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,56,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:22:799,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,55,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:20:689,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,54,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:18:579,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,53,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:16:469,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,52,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:14:359,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,51,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:12:249,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,50,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:10:139,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,49,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:08:029,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,48,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:05:919,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,47,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:03:809,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,46,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:20:01:708,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,45,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:59:598,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,44,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:57:488,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,43,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:55:378,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,42,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:53:268,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,41,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:51:158,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,40,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:49:048,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,39,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:46:938,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,38,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:44:828,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,37,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:42:718,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,36,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:40:608,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,35,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:38:498,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,34,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:36:388,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,33,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:34:278,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,32,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:32:168,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,31,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:30:058,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,30,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:27:948,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,29,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:25:838,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,28,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:23:728,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,27,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:21:618,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,26,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:19:508,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,25,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:17:398,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,24,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:15:297,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,23,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:13:187,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,22,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:11:077,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,21,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:08:967,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,20,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:06:857,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,19,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:04:747,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,18,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:02:637,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,17,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:19:00:527,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,16,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:58:417,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,15,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:56:307,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,14,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:54:197,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,13,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:52:087,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,12,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:49:977,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,11,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:47:867,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,10,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:45:757,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,9,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:43:647,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,8,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:41:537,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,7,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:39:427,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,6,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:37:317,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,5,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:35:207,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,4,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:33:097,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,3,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:30:987,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:28:886,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:28:824,RTA,600402, Front: Collimator Spectral Filter warning  ; continue,DO, XRBeamForm, Spectral Filter, Frt_Component(s)_Collimator,0,0, [XRBeamForm::timerExpiredSpectral] Spectral Filter Feedback Timeout,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:776,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:323,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,5,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:314,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 6291999820169086000.000000, mAs3_predicted = 17.930000,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:313,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,1, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:312,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,4,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:303,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,0, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:271,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,3,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:265,RTA,3800010, Front: Software fatal error,IH, XRTechOpt, control, Frt_Software_Problem,0,1, [TrajFamIdProperty::Set] at least one spectral filter in trajectory is not in XRBeamForm static config,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:101,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,2,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:26:094,RTA,3800010, Front: Software fatal error,IH, XRTechOpt, control, Frt_Software_Problem,0,0, [TrajFamIdProperty::Set] at least one spectral filter in trajectory is not in XRBeamForm static config,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:25:912,RTA,3800010, CLEAR,IH, XRTechOpt, control, Frt_Software_Problem,0,0, (null),XRTechOptFront,212,
2019/08/30,10:18:25:869,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,1,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:25:868,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,0,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:25:863,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 6291999820169086000.000000, mAs3_predicted = 17.930000,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:25:860,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,0, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:25:833,RTA,1000100, Front: Software fatal error,IH, XRImChainPos, control, Frt_Software_Problem,0,0, [DevicePresenceProperty::getDevicePresence] failed to get DevicePresenceStatus,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:25:831,RTA,4210037, Acknowledge for initSendAngle not received,WR, XRUserIf, control, No service recommended action,0,0, [XRUserIf::appResetSendAngle] timed-out waiting sendAngleAck,XRPAtlasLogger.cpp,114,
2019/08/30,10:18:24:662,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,150,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:22:552,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,149,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:20:442,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,148,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:18:332,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,147,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:16:222,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,146,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:14:112,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,145,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:12:002,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,144,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:09:892,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,143,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:07:782,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,142,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:05:672,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,141,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:03:562,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,140,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:18:01:452,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,139,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:59:342,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,138,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:57:232,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,137,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:55:215,RTA,600402, Front: Collimator Spectral Filter warning  ; continue,DO, XRBeamForm, Spectral Filter, Frt_Component(s)_Collimator,0,0, [XRBeamForm::timerExpiredSpectral] Spectral Filter Feedback Timeout,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:55:122,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,136,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:53:012,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,135,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:710,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 6291999820169086000.000000, mAs3_predicted = 17.930000,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:708,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,1, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:705,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,2,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:704,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,1,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:698,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,0, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:668,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,0,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:52:661,RTA,3800010, Front: Software fatal error,IH, XRTechOpt, control, Frt_Software_Problem,0,0, [TrajFamIdProperty::Set] at least one spectral filter in trajectory is not in XRBeamForm static config,XRPAtlasLogger.cpp,114,
2019/08/30,10:17:50:881,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,134,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:48:771,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,133,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:46:661,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,132,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:44:551,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,131,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:42:450,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,130,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:40:340,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,129,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:38:230,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,128,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:36:120,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,127,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:34:010,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,126,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:31:900,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,125,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:29:790,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,124,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:27:680,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,123,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:25:570,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,122,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:23:460,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,121,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:21:350,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,120,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:19:240,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,119,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:17:130,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,118,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:15:020,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,117,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:12:910,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,116,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:10:800,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,115,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:08:690,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,114,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
