Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/30,10:17:06:580,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,113,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:04:470,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,112,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:02:360,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,111,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:17:00:250,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,110,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:58:140,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,109,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:56:039,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,108,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:53:929,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,107,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:51:819,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,106,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:49:709,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,105,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:47:599,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,104,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:45:489,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,103,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:43:379,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,102,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:41:269,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,101,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:39:159,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,100,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:37:049,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,99,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:34:939,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,98,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:32:829,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,97,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:30:719,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,96,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:28:609,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,95,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:26:499,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,94,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:24:389,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,93,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:22:279,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,92,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:20:169,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,91,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:18:059,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,90,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:15:949,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,89,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:13:839,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,88,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:11:738,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,87,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:09:628,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,86,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:07:518,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,85,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:05:408,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,84,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:03:298,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,83,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:16:01:188,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,82,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:59:078,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,81,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:56:968,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,80,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:54:858,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,79,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:52:748,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,78,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:50:638,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,77,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:48:528,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,76,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:46:418,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,75,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:44:308,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,74,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:42:198,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,73,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:40:088,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,72,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:39:405,RTA,4200071, CLEAR,IH, XRUserIf, control, Component(s)_Footswitch_Handswitch,0,0, (null),XRUserIf,212,
2019/08/30,10:15:37:978,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,71,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:35:868,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,70,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:35:095,RTA,4200071, Expose Switch Redundancy Failure (Handswitch or Footswitch),IH, XRUserIf, control, Component(s)_Footswitch_Handswitch,0,0, Problem of Exposure Redundancy,XRPAtlasLogger.cpp,114,
2019/08/30,10:15:34:995,RTA,4202007, Software Debug information,DO, XRUserIf, control, Software_Problem,0,0, [SwitchManager::_checkRedundancy]Arcnet Redundancy has not been received after the get,XRPAtlasLogger.cpp,114,
2019/08/30,10:15:33:758,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,69,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:31:648,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,68,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:29:538,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,67,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:27:428,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,66,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:25:327,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,65,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:23:217,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,64,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:21:107,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,63,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:18:997,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,62,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:16:887,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,61,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:14:777,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,60,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:12:667,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,59,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:10:557,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,58,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:08:447,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,57,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:06:337,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,56,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:04:227,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,55,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:02:117,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,54,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:15:00:007,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,53,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:57:897,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,52,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:55:787,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,51,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:53:677,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,50,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:51:567,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,49,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:49:457,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,48,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:47:347,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,47,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:45:237,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,46,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:43:127,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,45,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:41:017,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,44,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:38:916,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,43,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:36:806,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,42,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:34:696,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,41,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:32:586,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,40,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:30:476,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,39,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:28:366,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,38,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:26:883,RTA,3000015, Front: Failed to update System Components Tracking information,DO, XRSubSysMgr, control, Frt_Software_Problem,0,0, [XRSubsysMgrRTAC::_fillSCTData] SCTcomponentDataList of actor 'XRImChainPosFront' is zero,XRPAtlasLogger.cpp,114,
2019/08/30,10:14:26:256,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,37,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:24:146,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,36,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:22:036,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,35,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:19:926,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,34,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:17:816,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,33,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:15:706,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,32,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:13:596,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,31,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:11:486,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,30,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:09:376,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,29,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:07:266,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,28,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:05:156,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,27,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:03:046,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,26,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:14:00:936,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,25,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:58:826,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,24,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:56:716,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,23,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:54:606,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,22,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:52:505,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,21,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:50:395,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,20,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:48:285,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,19,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:46:175,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,18,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:44:065,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,17,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:41:955,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,16,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:39:845,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,15,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:37:735,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,14,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:35:625,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,13,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:33:515,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,12,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:31:405,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,11,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:29:295,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,10,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:27:185,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,9,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:25:075,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,8,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:22:965,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,7,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:20:855,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,6,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:18:745,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,5,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:16:635,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,4,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:14:525,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,3,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:12:415,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:10:477,RTA,600402, Front: Collimator Spectral Filter warning  ; continue,DO, XRBeamForm, Spectral Filter, Frt_Component(s)_Collimator,0,0, [XRBeamForm::timerExpiredSpectral] Spectral Filter Feedback Timeout,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:10:305,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:08:195,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:984,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,3,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:984,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,2,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:982,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 6291999820169086000.000000, mAs3_predicted = 17.930000,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:980,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,1, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:975,RTA,3800312, Front: EmServer returned invalid SpectralFilter index,AR, XRTechOpt, control, Frt_Software_Problem,0,0, 3,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:949,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,1,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:944,RTA,3800010, Front: Software fatal error,IH, XRTechOpt, control, Frt_Software_Problem,0,1, [TrajFamIdProperty::Set] at least one spectral filter in trajectory is not in XRBeamForm static config,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:784,RTA,600603, Front: Collimator debug message ; continue,DO, XRBeamForm, control, Frt_Software_Problem,0,0,Received bad filter thickness 300, will take thickness 0.,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:778,RTA,3800010, Front: Software fatal error,IH, XRTechOpt, control, Frt_Software_Problem,0,0, [TrajFamIdProperty::Set] at least one spectral filter in trajectory is not in XRBeamForm static config,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:146,RTA,1000100, Front: Software fatal error,IH, XRImChainPos, control, Frt_Software_Problem,0,0, [DevicePresenceProperty::getDevicePresence] failed to get DevicePresenceStatus,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:07:144,RTA,4210037, Acknowledge for initSendAngle not received,WR, XRUserIf, control, No service recommended action,0,0, [XRUserIf::appResetSendAngle] timed-out waiting sendAngleAck,XRPAtlasLogger.cpp,114,
2019/08/30,10:13:06:086,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,4,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:03:976,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,3,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:13:01:866,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:59:756,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:57:646,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:56:971,RTA,1000028, Front: Software Debug information,DO, XRImChainPos, control, Frt_Software_Problem,0,0, [XRImChainPosFront::_startBootPhase] XRImChainPos NORMAL_2 without cmd9h(SCT data) received,XRPAtlasLogger.cpp,114,
2019/08/30,10:12:55:536,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,28,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:54:446,RTA,600101, Front: Collimator Control error ; switch application and retry,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0,[XRBeamForm::timerExpiredBoot] Positioner link timeout, EIMRA not received,XRPAtlasLogger.cpp,114,
2019/08/30,10:12:54:446,RTA,600302, Front: Collimator Contour Filter warning ; continue,DO, XRBeamForm, Contour Filter, Frt_Component(s)_Collimator,0,0, [XRBeamForm::timerExpiredBoot] Contour Filter not booted,XRPAtlasLogger.cpp,114,
2019/08/30,10:12:53:426,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,27,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:51:316,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,26,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:49:206,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,25,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:47:096,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,24,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:44:986,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,23,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:42:876,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,22,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:40:766,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,21,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:38:656,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,20,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:36:546,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,19,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:34:436,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,18,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:32:326,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,17,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:30:216,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,16,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:28:106,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,15,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:25:996,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,14,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:23:886,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,13,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:22:862,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,12,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:20:752,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,11,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:18:642,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,10,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:16:532,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,9,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:14:422,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,8,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:12:312,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,7,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:10:202,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,6,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:08:092,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,5,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:05:982,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,4,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:03:872,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,3,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:12:01:762,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:59:652,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:57:542,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:55:540,RTA,1000028, Front: Software Debug information,DO, XRImChainPos, control, Frt_Software_Problem,0,0, [XRImChainPos::_startBootPhase] EF1 without cmd 50h(DevicePresence) received,XRPAtlasLogger.cpp,114,
2019/08/30,10:11:55:536,RTA,2200102, Error Operating System,IH, XRPatPos, control, Operator,0,0,  [TableControlManager::checkAndLogTablePositionsNotReceivedError] Table Positions not received from POS !!!,XRPAtlasLogger.cpp,114,
2019/08/30,10:11:55:533,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID not received at boot phase 1 ,XRPAtlasLogger.cpp,114,
2019/08/30,10:11:55:532,RTA,1000100, Front: Software fatal error,IH, XRImChainPos, control, Frt_Software_Problem,0,0, SID range not received at boot phase 1 ,XRPAtlasLogger.cpp,114,
2019/08/30,10:11:55:416,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,14,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:52:916,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,13,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:50:417,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,12,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:47:917,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,11,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:45:417,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,10,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:42:917,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,9,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:42:647,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/30,10:11:40:417,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,8,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:37:917,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,7,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:35:426,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,6,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:32:929,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,5,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:30:429,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,4,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:27:933,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,3,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:25:426,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:22:925,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:20:425,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:19:418,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/30,10:11:19:415,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/30,10:09:41:640,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/08/30,10:09:39:181,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,3,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:09:36:681,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:09:34:181,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:09:31:681,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/30,10:09:30:675,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/30,10:09:30:671,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/30,10:08:27:807,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
