Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/30,10:08:27:600,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/30,10:08:27:600,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/30,10:08:27:568,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,10:08:27:554,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/30,10:08:27:544,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/30,10:08:27:534,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/30,10:08:27:524,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=630 mm or 1/10deg,motionMonitoring.c,550,
2019/08/30,10:08:27:514,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,10:08:27:504,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/30,10:08:27:494,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/30,10:08:27:484,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/30,10:08:27:474,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/30,10:08:27:465,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/30,10:08:27:465,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/30,10:08:06:904,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/30,10:07:52:281,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,0, [JediInterface::defaultEventHandler] unexpected event CMD_POWER_UP eventId 63007 current AppsInfra state JEDI_SEQUENCE__UPTIME_SEQUENCE (internal state UPTIME),XRPAtlasLogger.cpp,114,
2019/08/30,09:55:54:717,RTA,200055, CLEAR,WR, XRAcqSync, Application Sequencing, Operator,0,0, (null),XRAcqSync,212,
2019/08/30,09:55:52:637,RTA,200055, prep had to be released to restart acquisition,WR, XRAcqSync, Application Sequencing, Operator,0,0, [XRAcqSync::expDeviceStatus] Expose Switch pressed while abort is forced,XRPAtlasLogger.cpp,114,
2019/08/30,09:54:18:005,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:54:18:005,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/30,09:54:18:005,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:54:18:003,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:54:17:781,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:54:17:771,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:54:17:761,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/30,09:54:17:751,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=630 mm or 1/10deg,motionMonitoring.c,550,
2019/08/30,09:54:17:741,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:54:17:731,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/30,09:54:17:721,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/30,09:54:17:711,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/30,09:54:17:701,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/30,09:54:17:691,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/30,09:54:17:688,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/30,09:53:35:984,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/30,09:47:23:639,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/30,09:47:23:427,POS,1050156, Front: FRT CS BRD,WR, GantryAxis, Motion Warning, Frt_CS_BRD,0,0,  - Capacitive sensors board failure : 0x6 (4ACD),cap_sensors_task.c,1757,
2019/08/30,09:47:23:387,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/30,09:47:23:264,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/30,09:47:23:146,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/30,09:47:22:386,POS,1050259, CLEAR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:12:374,POS,1050259, STEPPER INIT BOARD ERROR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, - -- OMEGA4/5 -- motorization licensed asked by System, BUT stepper not available,table_geometry_task.c,606,
2019/08/30,09:47:11:931,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:11:930,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/30,09:47:11:930,POS,1050187, TBLROT COMM LOST,DO, Table, Speed Degraded, Frt_TBLROT_COMM_LOST,0,0,  - Can't communicate with table rotation encoder (T:4B14 H:0x000B U:0x0002),table_rotation.c,185,
2019/08/30,09:47:11:928,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:11:927,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:11:926,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:11:924,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/30,09:47:11:922,POS,1050259, CLEAR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:11:913,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0,  - Stepping board Initialization failure,table_geometry_task.c,1519,
2019/08/30,09:47:11:912,POS,1050259, STEPPER INIT BOARD ERROR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0,  - Stepping board PRD is FAILED (hw = 0xbe),table_geometry_task.c,1514,
2019/08/30,09:47:11:881,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:47:11:774,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/30,09:47:11:759,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/30,09:47:11:729,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/30,09:47:11:714,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0,  - POS : PIB PRD failure.,motion_control_task.c,3868,
2019/08/30,09:47:11:704,POS,1050082, PIB 24V TBL POWER,WR, Positioner Power, 0, Frt_PIB_24V_TBL_POWER,0,0,  - PIB: 24V table Failed,pib_task.c,3182,
2019/08/30,09:47:11:694,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/30,09:47:11:684,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/30,09:47:11:680,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/30,09:46:27:692,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/30,09:46:04:122,RTA,2200008, Software Debug information,DO, XRPatPos, control, Software_Problem,0,0, [XRPatPos::posTableSoftwareVersion] Failed to set TableVersion_Release,XRPAtlasLogger.cpp,114,
2019/08/30,09:42:49:500,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/30,09:42:49:499,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/30,09:42:49:420,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/30,09:42:49:339,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/30,09:42:49:133,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/30,09:42:49:079,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/30,09:28:47:153,POS,1050293, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:45:743,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:45:533,POS,1050131, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:37:915,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:37:421,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:37:416,POS,1050103, CLEAR,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:37:171,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:37:121,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/30,09:28:36:315,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:36:271,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:36:115,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:36:065,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:35:620,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:35:270,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,1,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:35:065,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:34:971,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:34:620,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:28:33:515,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:33:500,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/30,09:28:33:420,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:33:415,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:33:114,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:32:914,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:31:378,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:31:078,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:30:873,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:30:824,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:30:128,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:30:078,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:29:623,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:29:573,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:29:128,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:29:028,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:28:138,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:28:128,POS,1050103, CLEAR,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:28:122,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:26:627,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:26:137,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:26:127,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:28:26:088,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/30,09:28:26:077,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/30,09:28:25:872,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:25:572,POS,1050036, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:25:372,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:24:337,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Pot Encoder mismatch on axis Id=0 name=FRT_L),motion_control_task.c,5342,
2019/08/30,09:28:24:327,POS,1050036, Front: FRT Larm AXIS MAIN ENCODER,DO, GantryAxis, Intermittent Motion Stop, Frt_Larm_AXIS_MAIN_ENCODER,0,0,  - mainEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:24:227,POS,1050131, Front: FRT Larm AXIS POT ENCODER FAILURE,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, - Axis board, Encoder failure. Motion halted. (T:0x4ABC H:0 U:0x1000),saf_motionerrors.c,1266,
2019/08/30,09:28:24:127,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,1,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:23:972,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:23:927,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:23:827,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:28:21:376,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:21:371,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:20:771,POS,1050119, CLEAR,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:28:20:736,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Pot Encoder mismatch on axis Id=1 name=FRT_PVT),motion_control_task.c,5342,
2019/08/30,09:28:20:726,POS,1050119, Front: FRT Pivot AXIS BUDDY ENCODER,DO, GantryAxis, Speed Degraded, Frt_Pivot_AXIS_BUDDY_ENCODER,0,0,  - buddyEncoderDifferentialA,motion_control_task.c,5323,
2019/08/30,09:28:20:626,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/30,09:28:20:176,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:28:20:076,POS,1050293, Front: FRT LARM AXIS BUDDY ERROR DETECTED,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0,  - Axis Board : Buddy Error (T:0x4AB7 H:0 U:0) from Motion control error task.,saf_motionerrors.c,970,
2019/08/30,09:26:05:323,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:26:05:315,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:26:05:173,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/30,09:26:04:723,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,2,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:25:52:212,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:25:51:820,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,1,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:24:58:307,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:24:57:916,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/30,09:15:57:446,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/30,09:15:38:217,POS,1050259, CLEAR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:37:835,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/30,09:15:37:794,RTA,410012, UPS error. Check UPS error log.,DO, XRAppDir, control, FLUORO_UPS,0,0,(null),XRPAtlasLogger.cpp,114,
2019/08/30,09:15:28:205,POS,1050259, STEPPER INIT BOARD ERROR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, - -- OMEGA4/5 -- motorization licensed asked by System, BUT stepper not available,table_geometry_task.c,606,
2019/08/30,09:15:27:620,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:27:619,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/30,09:15:27:619,POS,1050187, TBLROT COMM LOST,DO, Table, Speed Degraded, Frt_TBLROT_COMM_LOST,0,0,  - Can't communicate with table rotation encoder (T:4B14 H:0x000B U:0x0002),table_rotation.c,185,
2019/08/30,09:15:27:618,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:27:617,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:27:616,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:27:614,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/30,09:15:27:613,POS,1050259, CLEAR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:27:612,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0,  - Stepping board Initialization failure,table_geometry_task.c,1519,
2019/08/30,09:15:27:610,POS,1050259, STEPPER INIT BOARD ERROR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0,  - Stepping board PRD is FAILED (hw = 0xbe),table_geometry_task.c,1514,
2019/08/30,09:15:27:609,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/30,09:15:27:395,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/30,09:15:27:385,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/30,09:15:27:375,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/30,09:15:27:365,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0,  - POS : PIB PRD failure.,motion_control_task.c,3868,
2019/08/30,09:15:27:355,POS,1050082, PIB 24V TBL POWER,WR, Positioner Power, 0, Frt_PIB_24V_TBL_POWER,0,0,  - PIB: 24V table Failed,pib_task.c,3182,
2019/08/30,09:15:27:345,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/30,09:15:27:335,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/30,09:15:27:335,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/30,09:14:36:735,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/30,09:14:20:055,RTA,2200008, Software Debug information,DO, XRPatPos, control, Software_Problem,0,0, [XRPatPos::posTableSoftwareVersion] Failed to set TableVersion_Release,XRPAtlasLogger.cpp,114,
2019/08/29,15:37:05:856,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/29,15:37:05:781,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/29,15:37:05:778,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/29,15:37:05:771,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/29,15:37:05:762,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/29,15:37:05:750,POS,1050156, Front: FRT CS BRD,WR, GantryAxis, Motion Warning, Frt_CS_BRD,0,0,  - Capacitive sensors board failure : 0x6 (4ACD),cap_sensors_task.c,1757,
2019/08/29,15:37:05:720,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/29,15:37:05:690,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/29,15:37:05:681,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/29,15:37:05:671,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/29,15:37:05:630,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/29,15:37:05:620,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/29,15:37:05:512,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/29,15:37:05:470,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/29,15:33:45:711,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:33:35:698,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/29,15:30:20:415,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/29,15:30:00:802,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/29,15:29:50:704,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:694,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/29,15:29:50:684,POS,1050293, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:681,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:679,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:678,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/29,15:29:50:678,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,15:29:50:677,POS,1050293, Front: FRT LARM AXIS BUDDY ERROR DETECTED,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0,  - Axis Board : Buddy Error (T:0x4AB7 H:0 U:0) from Motion control error task.,saf_motionerrors.c,970,
2019/08/29,15:29:50:677,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:676,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:676,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,1,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,15:29:50:674,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,15:29:50:674,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:673,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:670,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/29,15:29:50:670,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,15:29:50:670,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:669,POS,1050004, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Pivot_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:668,POS,1050103, CLEAR,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:660,POS,1050004, Front: FRT BUDDY Pivot AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Pivot_AXIS_ENABLE,0,0,  - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,15:29:50:659,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/29,15:29:50:659,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:629,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,15:29:50:566,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:516,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:489,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:444,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/29,15:29:50:436,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=629 mm or 1/10deg,motionMonitoring.c,550,
2019/08/29,15:29:50:424,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,15:29:50:414,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/29,15:29:50:404,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/29,15:29:50:394,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/29,15:29:50:384,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/29,15:29:50:376,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/29,15:29:50:376,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/29,15:29:05:776,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/29,12:54:07:892,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/29,12:54:07:765,POS,1050156, Front: FRT CS BRD,WR, GantryAxis, Motion Warning, Frt_CS_BRD,0,0,  - Capacitive sensors board failure : 0x6 (4ACD),cap_sensors_task.c,1757,
2019/08/29,12:54:07:756,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/29,12:54:07:746,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/29,12:54:07:744,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/29,12:54:07:744,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/29,12:54:07:743,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/29,12:54:07:741,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/29,12:54:07:739,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/29,12:54:07:676,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/29,12:54:07:665,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/29,12:54:07:645,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/29,12:54:07:625,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/29,12:54:07:595,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 3,lcsend.c,585,
2019/08/29,12:54:07:518,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/29,12:54:07:475,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/29,12:52:32:215,POS,1050131, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:215,POS,1050293, CLEAR,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:214,POS,1050002, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:213,POS,1050002, Front: FRT BUDDY Larm AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Larm_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/29,12:52:32:209,POS,1050293, Front: FRT LARM AXIS BUDDY ERROR DETECTED,DO, GantryAxis, 0, Frt_Larm_AXIS_Buddy_Error,0,0,  - Axis Board : Buddy Error (T:0x4AB7 H:0 U:0) from Motion control error task.,saf_motionerrors.c,970,
2019/08/29,12:52:32:208,POS,1050131, Front: FRT Larm AXIS POT ENCODER FAILURE,DO, GantryAxis, 0, Frt_Larm_AXIS_POT_ENCODER_FAILURE,0,0, - Axis board, Encoder failure. Motion halted. (T:0x4ABC H:0 U:0x1000),saf_motionerrors.c,1266,
2019/08/29,12:52:32:208,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:202,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/29,12:52:32:201,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:186,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:142,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:083,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:32:031,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/29,12:52:32:031,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=631 mm or 1/10deg,motionMonitoring.c,550,
2019/08/29,12:52:31:998,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,12:52:31:973,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/29,12:52:31:963,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/29,12:52:31:953,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/29,12:52:31:943,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/29,12:52:31:934,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/29,12:52:31:931,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/29,12:50:07:546,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/08/29,12:33:37:640,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:33:37:640,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:33:29:703,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:33:29:703,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:32:00:625,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:32:00:625,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:31:57:093,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:31:54:718,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRUserIfDLFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:31:54:718,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:31:49:062,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRImProcFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:31:49:062,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRImProcFront,GenericActor.cpp,2517,
2019/08/29,12:31:43:406,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRDataMgrFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:31:43:406,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRDataMgrFront,GenericActor.cpp,2517,
2019/08/29,12:31:37:750,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,1,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:31:37:750,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRSubsysMgrDL ,XRSvcMgr.cpp,2681,
2019/08/29,12:31:32:093,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,2, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,3, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,4, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,5, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,6, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,7, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,8, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,9, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
