Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,10, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,11, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,12, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,13, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,14, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,15, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,16, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,17, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:203,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,18, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:187,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, IS_ACTOR_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3637,
2019/08/29,12:31:23:187,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_DOWN subscribe failed for actor XRSvcMgr,GenericActor.cpp,3643,
2019/08/29,12:31:23:187,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3649,
2019/08/29,12:31:23:187,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:187,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event SYSTEM_ERROR,GenericActor.cpp,462,
2019/08/29,12:31:23:187,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ERROR,GenericActor.cpp,467,
2019/08/29,12:31:23:187,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ALL_ERRORS,GenericActor.cpp,474,
2019/08/29,12:31:23:187,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:187,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,1, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:31:23:125,DL ,3200004, Subscribe event failed for this event:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0, EXAM_STATUS_CHANGED,XRSvcMgr.cpp,1794,
2019/08/29,12:22:08:218,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:22:08:218,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:21:54:859,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:21:54:859,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:21:50:343,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:21:47:953,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRUserIfDLFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:21:47:953,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:21:42:312,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRImProcFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:21:42:312,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRImProcFront,GenericActor.cpp,2517,
2019/08/29,12:21:36:656,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRDataMgrFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:21:36:656,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRDataMgrFront,GenericActor.cpp,2517,
2019/08/29,12:21:31:000,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,1,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:21:31:000,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRSubsysMgrDL ,XRSvcMgr.cpp,2681,
2019/08/29,12:21:25:343,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:21:15:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,18, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,17, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,16, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,15, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,14, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,13, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:843,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,10, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:843,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,11, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:843,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,12, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:828,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,9, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:828,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,8, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:828,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,7, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:828,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,6, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:781,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,5, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:781,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,4, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:781,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,3, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,1, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,2, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:718,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ALL_ERRORS,GenericActor.cpp,474,
2019/08/29,12:21:15:718,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ERROR,GenericActor.cpp,467,
2019/08/29,12:21:15:718,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event SYSTEM_ERROR,GenericActor.cpp,462,
2019/08/29,12:21:15:593,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:21:15:593,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3649,
2019/08/29,12:21:15:593,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_DOWN subscribe failed for actor XRSvcMgr,GenericActor.cpp,3643,
2019/08/29,12:21:15:562,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, IS_ACTOR_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3637,
2019/08/29,12:21:15:515,DL ,3200004, Subscribe event failed for this event:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0, EXAM_STATUS_CHANGED,XRSvcMgr.cpp,1794,
2019/08/29,12:04:43:171,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:04:43:171,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:04:35:218,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:04:35:218,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:04:07:062,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,12:04:07:062,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:04:02:515,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:04:00:125,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,12:04:00:125,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRUserIfDLFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:03:54:468,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRImProcFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:03:54:468,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRImProcFront,GenericActor.cpp,2517,
2019/08/29,12:03:48:812,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRDataMgrFront ,XRSvcMgr.cpp,2681,
2019/08/29,12:03:48:812,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRDataMgrFront,GenericActor.cpp,2517,
2019/08/29,12:03:43:171,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRSubsysMgrDL ,XRSvcMgr.cpp,2681,
2019/08/29,12:03:43:171,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,1,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:03:37:515,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,2, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,3, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,4, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,5, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,6, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,7, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,8, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,9, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,10, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,11, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,12, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,13, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,14, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,15, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,16, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,17, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:750,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,18, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:734,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, IS_ACTOR_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3637,
2019/08/29,12:03:28:734,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_DOWN subscribe failed for actor XRSvcMgr,GenericActor.cpp,3643,
2019/08/29,12:03:28:734,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3649,
2019/08/29,12:03:28:734,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:734,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event SYSTEM_ERROR,GenericActor.cpp,462,
2019/08/29,12:03:28:734,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ERROR,GenericActor.cpp,467,
2019/08/29,12:03:28:734,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ALL_ERRORS,GenericActor.cpp,474,
2019/08/29,12:03:28:734,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:734,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,1, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,12:03:28:671,DL ,3200004, Subscribe event failed for this event:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0, EXAM_STATUS_CHANGED,XRSvcMgr.cpp,1794,
2019/08/29,11:59:55:428,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  BOOT_EVENT eventId 63014 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 33 ,XRPAtlasLogger.cpp,114,
2019/08/29,11:59:55:426,RTA,400006, Unexpected event X received while in state Y,DO, XRAppDir, control, Software_Problem,0,1, [XRAppDir] Unexpected Event  NO_EVENT eventId 63016 Received while in State NO_STATE stateId 16 ,XRPAtlasLogger.cpp,114,
2019/08/29,11:59:55:342,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  BOOT_EVENT eventId 63014 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 33 ,XRPAtlasLogger.cpp,114,
2019/08/29,11:59:55:333,RTA,400006, Unexpected event X received while in state Y,DO, XRAppDir, control, Software_Problem,0,0, [XRAppDir] Unexpected Event  NO_EVENT eventId 63016 Received while in State NO_STATE stateId 16 ,XRPAtlasLogger.cpp,114,
2019/08/29,11:59:55:283,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRUserIf::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:283,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRBeamFormFront::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:283,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRTechMgrFront::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:282,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRTechOptFront::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:282,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRAppDir::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:282,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRAcqSync::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:280,RTA,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, XRImDetFront::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,GenericActor.cpp,2397,
2019/08/29,11:59:55:278,RTA,3000007, Front: Error in Communication Facility,AR, XRSubSysMgr, control, Frt_Component(s)_ETHERNET_Communication,0,0, [XRSubsysMgrRTAC::uponCommunicationError] XRSubsysMgrRTACFront::COMM_ERROR_7::  ERROR: PublishEvent on Other Router,XRPAtlasLogger.cpp,114,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,8, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,9, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,10, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,11, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,12, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,13, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,14, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,15, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,16, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,17, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:890,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,18, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, IS_ACTOR_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3637,
2019/08/29,11:56:36:875,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_DOWN subscribe failed for actor XRSvcMgr,GenericActor.cpp,3643,
2019/08/29,11:56:36:875,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3649,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event SYSTEM_ERROR,GenericActor.cpp,462,
2019/08/29,11:56:36:875,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ERROR,GenericActor.cpp,467,
2019/08/29,11:56:36:875,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ALL_ERRORS,GenericActor.cpp,474,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,1, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,2, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,3, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,4, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,5, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,6, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:875,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,7, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:56:36:812,DL ,3200004, Subscribe event failed for this event:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0, EXAM_STATUS_CHANGED,XRSvcMgr.cpp,1794,
2019/08/29,11:56:12:890,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,11:56:12:890,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,11:56:08:250,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,11:56:05:890,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRUserIfDLFront ,XRSvcMgr.cpp,2681,
2019/08/29,11:56:05:890,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,11:56:00:234,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRImProcFront ,XRSvcMgr.cpp,2681,
2019/08/29,11:56:00:234,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRImProcFront,GenericActor.cpp,2517,
2019/08/29,11:55:54:578,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRDataMgrFront ,XRSvcMgr.cpp,2681,
2019/08/29,11:55:54:578,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRDataMgrFront,GenericActor.cpp,2517,
2019/08/29,11:55:48:921,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,1,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,11:55:48:921,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRSubsysMgrDL ,XRSvcMgr.cpp,2681,
2019/08/29,11:55:43:265,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,2, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,3, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,4, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,5, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,6, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,7, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,8, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,9, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,10, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,11, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,12, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,13, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,14, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,15, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,16, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,17, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:062,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,18, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:046,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, IS_ACTOR_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3637,
2019/08/29,11:55:33:046,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_DOWN subscribe failed for actor XRSvcMgr,GenericActor.cpp,3643,
2019/08/29,11:55:33:046,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, ACTOR_IS_ALIVE subscribe failed for actor XRSvcMgr,GenericActor.cpp,3649,
2019/08/29,11:55:33:046,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:046,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event SYSTEM_ERROR,GenericActor.cpp,462,
2019/08/29,11:55:33:046,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ERROR,GenericActor.cpp,467,
2019/08/29,11:55:33:046,DL ,5000025, Failed to subscribe to an event,WR, SubSysMgr, control, File_Corruption_Application,0,0, Unable to Subscribe to event CLEAR_ALL_ERRORS,GenericActor.cpp,474,
2019/08/29,11:55:33:046,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,0, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:33:046,DL ,5000020, Error in Communication Infrastructure,DO, SubSysMgr, control, Component(s)_ETHERNET_Communication,0,1, ********** Invalid Router Reference ************,CFRTEPublisher.cpp,265,
2019/08/29,11:55:32:984,DL ,3200004, Subscribe event failed for this event:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0, EXAM_STATUS_CHANGED,XRSvcMgr.cpp,1794,
2019/08/29,11:43:57:640,DL ,2810001, Communication error between DL and InnovaCentral Touch screen,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,1, Communication error between DL and InnovaCentral Touch screen,MySocketEventHandler.cxx,33,
2019/08/29,11:43:57:640,DL ,2810001, Communication error between DL and InnovaCentral Touch screen,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,0, Communication error between DL and InnovaCentral Touch screen,MySocketEventHandler.cxx,33,
2019/08/29,11:43:22:743,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/29,11:43:03:029,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/29,11:42:52:982,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/29,11:42:52:920,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/29,11:42:52:920,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/29,11:42:52:892,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,11:42:52:870,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/29,11:42:52:853,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/29,11:42:52:843,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/29,11:42:52:833,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=629 mm or 1/10deg,motionMonitoring.c,550,
2019/08/29,11:42:52:823,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,11:42:52:813,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/29,11:42:52:803,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/29,11:42:52:793,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/29,11:42:52:783,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/29,11:42:52:774,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/29,11:42:52:774,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/29,11:42:06:643,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/29,06:46:12:937,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/29,06:46:12:936,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/29,06:46:12:842,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/29,06:46:12:833,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/29,06:46:12:823,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/29,06:46:12:817,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/29,06:46:12:813,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/29,06:46:12:802,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/29,06:46:12:772,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/29,06:46:12:762,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/29,06:46:12:742,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/29,06:46:12:722,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/29,06:46:12:712,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/29,06:46:12:682,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 4,lcsend.c,585,
2019/08/29,06:46:12:672,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 2,lcsend.c,585,
2019/08/29,06:46:12:605,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/29,06:46:12:542,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/29,06:31:52:781,DL ,2810001, Communication error between DL and InnovaCentral Touch screen,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,1, Communication error between DL and InnovaCentral Touch screen,MySocketEventHandler.cxx,33,
2019/08/29,06:31:52:781,DL ,2810001, Communication error between DL and InnovaCentral Touch screen,WR, XRSubSysMgrDL, Keytouch, DL_Touchscreen_com,0,0, Communication error between DL and InnovaCentral Touch screen,MySocketEventHandler.cxx,33,
2019/08/29,06:30:47:878,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/29,06:30:47:868,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/29,06:30:47:858,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/29,06:30:47:848,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,06:30:47:838,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/29,06:30:47:828,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/29,06:30:47:818,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/29,06:30:47:808,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=630 mm or 1/10deg,motionMonitoring.c,550,
2019/08/29,06:30:47:798,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/29,06:30:47:788,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/29,06:30:47:778,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/29,06:30:47:768,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/29,06:30:47:765,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/29,06:30:47:751,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/29,06:30:47:751,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/29,06:22:41:875,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,06:22:41:875,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,06:21:28:359,DL ,3200016, Unable to join actor:,DO, XRSvcMgr, control, Software_Problem,0,0, XRUserIfDL,XRSvcMgr.h,658,
2019/08/29,06:21:28:359,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,06:21:24:687,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRSubsysMgrDL,GenericActor.cpp,2517,
2019/08/29,06:21:22:312,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRUserIfDLFront ,XRSvcMgr.cpp,2681,
2019/08/29,06:21:22:312,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRUserIfDLFront,GenericActor.cpp,2517,
2019/08/29,06:21:16:671,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRImProcFront ,XRSvcMgr.cpp,2681,
2019/08/29,06:21:16:671,DL ,5000023, Bind to a CORBA Object Failed,WR, SubSysMgr, control, File_Corruption_Application,0,0,  : Failed to BIND to : XRImProcFront,GenericActor.cpp,2517,
2019/08/29,06:21:11:015,DL ,3200001, Failed to bind with:,DO, XRSvcMgr, control, Component(s)_ETHERNET_Communication,0,0,  actor XRDataMgrFront ,XRSvcMgr.cpp,2681,
