Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/28,12:17:58:650,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8760,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:600,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (875) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:551,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8740,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:451,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8720,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:401,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8700,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:400,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (870) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:300,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8680,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:201,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8650,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:200,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (865) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:58:100,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8630,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:999,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (861) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:400,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (860) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:351,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8610,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:300,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8630,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:250,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8650,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:201,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8670,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:200,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (867) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:151,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8690,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:100,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8720,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:075,RTA,3800333, Front: Beam coverage area out of bound. Limited to max. value,WR, XRTechOpt, EM, Frt_Software_Problem,0,0, 159440,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:050,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8740,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:003,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8760,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:57:000,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (876) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:56:800,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (885) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:17:50:309,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:17:40:306,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,2,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,12:17:19:181,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:17:07:518,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,1,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,12:16:45:983,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:16:35:970,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,12:16:27:996,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1203) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:16:21:045,POS,1050001, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:16:19:295,POS,1050057, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_AXIS_POWER_ENABLE_on,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:16:18:195,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1206) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:16:18:095,POS,1050263, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:16:17:205,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/28,12:16:17:204,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:16:17:155,POS,1050057, Front: FRT Lift AXIS POWER ENABLE on,WR, GantryAxis, No Motion, Frt_Lift_AXIS_POWER_ENABLE_on,0,0,  - cmdK3On,motion_control_task.c,4765,
2019/08/28,12:16:17:105,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Extra course switch engaged or 24V failure (4AB6),saf_motionerrors.c,952,
2019/08/28,12:16:17:003,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1208) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:16:16:802,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1209) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:16:12:058,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:16:12:044,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:16:11:802,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1210) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:16:11:753,POS,1050263, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:15:53:020,POS,1050016, CLEAR,WR, GantryAxis, No Motion, Frt_Carc_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:15:51:809,POS,1050001, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:15:42:998,POS,1050016, Front: FRT Carc AXIS POWER,WR, GantryAxis, No Motion, Frt_Carc_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/28,12:15:41:797,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/28,12:15:41:796,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:15:41:747,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - mcbLimitSwitch,motion_control_task.c,4749,
2019/08/28,12:15:41:697,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Extra course switch engaged or 24V failure (4AB6),saf_motionerrors.c,952,
2019/08/28,12:15:41:595,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1203) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:14:39:149,POS,1050262, CLEAR,WR, GantryAxis, No Motion, Frt_CARC_Limit_Switch,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:14:38:942,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:14:38:931,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:14:20:917,POS,1050055, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:14:19:307,POS,1050003, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Lift_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:14:10:895,POS,1050055, Front: FRT Lift AXIS POWER,WR, GantryAxis, No Motion, Frt_Lift_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/28,12:14:09:195,POS,1050003, Front: FRT BUDDY Lift AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Lift_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/28,12:14:09:145,POS,1050262, Front: FRT CARC AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_CARC_Limit_Switch,0,0,  - mcbLimitSwitch,motion_control_task.c,4749,
2019/08/28,12:14:09:095,POS,1050262, Front: FRT CARC AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_CARC_Limit_Switch,0,0,  - Extra course switch engaged or 24V failure (4AB6),saf_motionerrors.c,952,
2019/08/28,12:13:18:578,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,12:13:18:575,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,12:13:10:560,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:13:10:550,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:13:09:330,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:13:06:699,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=2334 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:13:05:603,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:13:01:995,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:13:01:418,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:13:01:408,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:13:01:398,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:13:00:518,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,12:13:00:443,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,9,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:13:00:437,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,12:13:00:428,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,12:13:00:418,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,12:13:00:408,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,12:13:00:400,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_ARC Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,12:13:00:395,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,12:13:00:393,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:12:20:064,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,12:12:20:061,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,12:12:13:541,POS,1050144, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Carc,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:12:11:906,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:12:11:896,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:12:10:675,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:12:06:950,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:12:06:084,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,12:12:05:292,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:12:05:124,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=8 name=FRT_DET: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:05:114,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=4 name=FRT_ARC: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:05:104,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=2 name=FRT_PVT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:05:094,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=1 name=FRT_L: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:03:241,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:12:02:653,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:02:644,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:02:443,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:12:01:887,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,8,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:12:01:854,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,12:12:01:773,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,12:12:01:763,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,12:12:01:753,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,12:12:01:744,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_ARC Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,12:12:01:740,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,12:12:01:739,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,7,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:12:01:737,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:11:19:943,POS,1050144, Front: ANT CINEMATIC ERROR FRT Carc,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Carc,0,0,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:09:57:758,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,12:09:57:756,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,12:09:48:551,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:09:48:541,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:09:47:320,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:09:44:690,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=2332 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:09:43:554,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:09:41:934,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:09:41:769,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=8 name=FRT_DET: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:41:759,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=4 name=FRT_ARC: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:41:749,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=2 name=FRT_PVT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:41:739,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=1 name=FRT_L: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:39:884,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:09:39:309,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:39:299,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:39:289,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:09:38:531,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,6,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:09:38:468,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,12:09:38:388,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,12:09:38:378,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,12:09:38:369,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,12:09:38:358,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,12:09:38:351,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,12:09:38:349,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,12:09:38:348,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,5,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:09:38:343,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:08:39:930,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,12:08:39:927,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,12:08:30:341,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:08:30:331,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:08:29:271,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:08:26:640,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=2334 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:08:26:540,POS,1050137,"Front: ALARM (!! , 2.2) - FRT LIFTBRAKE SAF FAILURE",WR, GantryAxis, 0, Frt_LIFTBRAKE_SAF_FAILURE,0,0,  - FRT Lift brake command failure. Please call service (4A73).,degraded_mode_task.c,2847,
2019/08/28,12:08:25:514,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:08:24:650,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,12:08:21:733,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:08:21:159,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:08:21:149,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:08:21:139,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:08:20:419,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,12:08:20:380,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,4,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:08:20:339,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,12:08:20:329,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,12:08:20:319,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,12:08:20:309,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,12:08:20:303,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,12:08:20:301,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:06:39:464,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,2,  - Pivot calibration error : Position incorrect,geometry_calibration.c,220,
2019/08/28,12:06:26:081,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,1,  - Pivot calibration error : Position incorrect,geometry_calibration.c,220,
2019/08/28,12:06:13:808,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - Pivot calibration error : Position incorrect,geometry_calibration.c,220,
2019/08/28,12:04:30:497,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,12:04:30:494,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,12:04:21:041,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:04:21:031,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:04:20:822,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=1 name=FRT_PVT,Motion=4 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:04:20:285,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:04:19:900,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:04:17:271,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=2815 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:04:16:173,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:04:12:372,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:04:12:371,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,12:04:11:788,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:04:11:779,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:04:11:769,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:04:11:079,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,12:04:11:016,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,3,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:04:10:998,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,12:04:10:988,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,12:04:10:978,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,12:04:10:968,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,12:04:10:964,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,12:04:10:962,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:01:07:171,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,12:01:07:169,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,12:01:01:112,POS,1050233, CLEAR,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:57:941,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:57:930,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:56:716,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:56:700,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,12:00:54:069,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=2815 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:00:52:973,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:50:958,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0, - POS : SB/SH communication failure detected, Boot sequence stopped.,newshandlewatchdoglayer.c,179,
2019/08/28,12:00:50:949,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0, - POS : TSSC communication failure detected, Boot sequence stopped.,newtsscwatchdoglayer.c,188,
2019/08/28,12:00:49:216,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:48:638,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:00:48:628,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:00:48:618,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,12:00:47:888,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,12:00:47:863,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,2,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,12:00:47:818,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,12:00:47:808,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,12:00:47:798,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,12:00:47:788,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,12:00:47:785,RTA,600202, Front: Collimator corner blades warning ; continue,DO, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0, [XRBeamForm::_fovRegulatory] FOV_OUT_OF_RANGE Recovering Retry,XRPAtlasLogger.cpp,114,
2019/08/28,12:00:47:784,RTA,600204, Front: Xray beam coverage exceeds selected FOV size (outside regulatory limits),AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0, [XRBeamForm::_fovRegulatory] BeamForm BeamCoverage feedback out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:00:47:779,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_L Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,12:00:47:772,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,12:00:47:770,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,12:00:36:526,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:33:915,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=0 name=FRT_L,Motion=9 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:00:26:363,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=0 name=FRT_L,Motion=8 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,12:00:23:107,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:18:511,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,9,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:18:207,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:17:711,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,8,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:17:407,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:16:911,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,7,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:16:706,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:16:211,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,6,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:16:006,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:15:511,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,5,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:15:306,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:14:810,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,4,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:14:506,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:14:010,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,3,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:13:705,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:13:110,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,2,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:12:806,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:12:210,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,1,  - Axis out of range,anticol_task.c,1309,
2019/08/28,12:00:11:914,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,12:00:11:119,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0,  - Axis out of range,anticol_task.c,1309,
2019/08/28,11:59:25:875,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,11:59:25:872,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,11:59:15:085,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:59:15:075,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:59:14:865,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=0 name=FRT_L,Motion=14 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,11:59:13:959,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:59:13:945,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,11:59:11:334,POS,1050155, Front: FRT CS COM,WR, PositionerInternalCom, Reset From Back Plane, Frt_CS_COM,0,0,  - POS : COMMUNICATION ERROR WITH CAPACITIVE SENSORS BOARD during watchdog (4ACC).,cap_sensors_task.c,2085,
2019/08/28,11:59:11:314,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=2811 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,11:59:11:214,POS,1050137,"Front: ALARM (!! , 2.2) - FRT LIFTBRAKE SAF FAILURE",WR, GantryAxis, 0, Frt_LIFTBRAKE_SAF_FAILURE,0,0,  - FRT Lift brake command failure. Please call service (4A73).,degraded_mode_task.c,2847,
2019/08/28,11:59:10:188,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:59:06:459,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:59:06:383,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,11:59:05:883,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,11:59:05:873,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,11:59:05:863,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,11:59:05:107,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
