Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/28,11:59:05:093,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,11:59:05:013,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,11:59:05:003,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,11:59:04:993,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,11:59:04:983,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_L Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,11:59:04:978,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,11:59:04:977,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,11:59:04:975,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,11:56:42:138,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:56:39:745,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,11:56:39:742,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,11:56:32:116,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,11:56:32:106,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:56:32:096,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:56:32:086,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:56:32:076,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,11:56:32:066,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:56:32:056,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,11:56:32:046,POS,1050709,"ALARM (!! , 2.3) - Table height position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_HEIGHT_AXIS,0,0, - Table:Height potentiometer failure,TBL HEIGHT out of range,table_geometry_task.c,2015,
2019/08/28,11:56:32:036,POS,1050710,"ALARM (!! , 2.3) - Table lateral position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, - Table:lateral axis encoder, potentiometer failure,TBL LAT out of range,table_geometry_task.c,1964,
2019/08/28,11:56:32:026,POS,1050711,"ALARM (!! , 2.3) - Table longitudinal position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, - Table:Longitudinal axis potentiometer failure,TBL LONG out of range,table_geometry_task.c,1904,
2019/08/28,11:56:32:018,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,11:56:32:015,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,11:56:31:996,POS,1050188, TBLROT ENC FAILURE,DO, Table, Speed Degraded, Frt_TBLROT_ENC_FAILURE,0,0, - Table rotation encoder failure, encoder not calibrated (T:0x4B13 H:0x000B U:0x0001),table_rotation.c,208,
2019/08/28,11:56:31:986,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,11:56:31:976,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,11:56:31:972,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/28,11:56:31:956,RTA,600105, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRBeamFormFront,212,
2019/08/28,11:56:31:939,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000008] AngioCollim::statusSend Boot in progress,XRPAtlasLogger.cpp,114,
2019/08/28,11:56:31:936,RTA,1000025, CLEAR,IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:56:16:545,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:56:14:045,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:56:11:455,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:55:50:255,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:55:48:155,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:55:46:055,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:55:43:955,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,11:55:42:949,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/28,11:55:42:945,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/28,11:55:00:052,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,11:55:00:049,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,11:54:52:743,POS,1050259, CLEAR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:54:50:553,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:54:49:346,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:54:49:332,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,11:54:45:594,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:54:42:730,POS,1050259, STEPPER INIT BOARD ERROR,WR, GantryAxis, 0, Frt_STEPPER_INIT_BOARD_FAILURE,0,0,  - Table Angio detected => Change dynamically the table configuration in Positioner database,prd_task.c,2112,
2019/08/28,11:54:41:802,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:54:41:790,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,11:54:41:230,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,11:54:41:220,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,11:54:41:210,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,11:54:40:500,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,11:54:40:449,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/28,11:54:40:420,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,11:54:40:410,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,11:54:40:401,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,11:54:40:398,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,11:54:40:390,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a 3D near collision sw. (ALMA),motion_control_task.c,6170,
2019/08/28,11:53:33:715,POS,1050709,"ALARM (!! , 2.3) - Table height position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_HEIGHT_AXIS,0,0, - Table:Height potentiometer failure,TBL HEIGHT out of range,table_geometry_task.c,2015,
2019/08/28,11:53:33:705,POS,1050710,"ALARM (!! , 2.3) - Table lateral position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, - Table:lateral axis encoder, potentiometer failure,TBL LAT out of range,table_geometry_task.c,1964,
2019/08/28,11:53:33:695,POS,1050711,"ALARM (!! , 2.3) - Table longitudinal position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, - Table:Longitudinal axis potentiometer failure,TBL LONG out of range,table_geometry_task.c,1904,
2019/08/28,11:49:45:656,DL ,2800033, Write operation failed in database.,DO, XRSubSysMgrDL, Patient Database, File_Corruption_Data_base,0,0,(null),PopupManager.cxx,205,
2019/08/28,11:47:43:373,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/28,11:47:23:365,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/28,11:47:13:423,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:47:13:365,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,11:47:13:365,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:47:13:304,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:47:13:273,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:47:13:250,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:47:13:198,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,11:47:13:190,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=696 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,11:47:13:178,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,11:47:13:168,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,11:47:13:158,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,11:47:13:148,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,11:47:13:138,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,11:47:13:131,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,11:47:13:130,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/28,10:30:26:940,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/28,10:30:26:829,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/28,10:30:26:809,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,10:30:26:789,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/28,10:30:26:749,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/28,10:30:26:739,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/28,10:30:26:729,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/28,10:30:26:699,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/28,10:30:26:689,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/28,10:30:26:617,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/28,10:30:26:538,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/28,10:26:29:704,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:26:29:702,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,10:26:29:701,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:26:29:701,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:26:29:700,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:26:29:546,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:26:29:496,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,10:26:29:495,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=697 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,10:26:29:475,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:26:29:465,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,10:26:29:456,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,10:26:29:445,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,10:26:29:436,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,10:26:29:429,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,10:26:29:428,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/28,10:24:04:609,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/08/28,10:20:25:043,POS,1050711, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:20:24:997,POS,1050711,"ALARM (!! , 2.3) - Table longitudinal position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,1, - Table:Longitudinal axis potentiometer failure,TBL LONG out of range,table_geometry_task.c,1904,
2019/08/28,10:20:19:542,POS,1050711, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:20:19:494,POS,1050711,"ALARM (!! , 2.3) - Table longitudinal position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, - Table:Longitudinal axis potentiometer failure,TBL LONG out of range,table_geometry_task.c,1904,
2019/08/28,10:15:27:093,POS,1050181, CLEAR,DO, Table, Speed Degraded, Frt_TBL_AXIS_OVER_CURRENT,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:15:17:081,POS,1050181, TBL AXIS OVER CURRENT,DO, Table, Speed Degraded, Frt_TBL_AXIS_OVER_CURRENT,0,1,  - Table: Over current error. Fast over current. Motion halted. (T:0x4AC2 H:0x0000 U:0x0200).,saf_motionerrors.c,1178,
2019/08/28,10:15:11:648,POS,1050181, CLEAR,DO, Table, Speed Degraded, Frt_TBL_AXIS_OVER_CURRENT,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:15:01:636,POS,1050181, TBL AXIS OVER CURRENT,DO, Table, Speed Degraded, Frt_TBL_AXIS_OVER_CURRENT,0,0,  - Table: Over current error. Fast over current. Motion halted. (T:0x4AC2 H:0x0000 U:0x0200).,saf_motionerrors.c,1178,
2019/08/28,10:10:47:425,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:46:217,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1196) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/28,10:10:42:771,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,10:10:42:768,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,10:10:39:414,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:37:402,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,10:10:37:392,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:37:384,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:37:381,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:37:362,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,10:10:37:352,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=435 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,10:10:37:342,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:37:332,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,10:10:37:322,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,10:10:37:312,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,10:10:37:302,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,10:10:37:292,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,10:10:37:290,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/28,10:10:37:287,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:37:287,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1199) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/28,10:10:37:273,RTA,600105, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRBeamFormFront,212,
2019/08/28,10:10:37:259,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000008] AngioCollim::statusSend Boot in progress,XRPAtlasLogger.cpp,114,
2019/08/28,10:10:37:257,RTA,1000025, CLEAR,IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:10:21:856,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,10:10:19:356,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,10:10:16:856,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,10:10:14:266,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,10:10:13:261,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/28,10:10:13:259,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,2,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/28,10:10:13:256,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/28,10:09:42:907,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,10:04:10:843,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:04:10:828,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,10:02:58:360,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:02:48:348,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=11 name=TBL_LIFT,Motion=14 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,10:02:00:841,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:02:00:840,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,10:02:00:838,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Limit switch 1 problem (prd: BB),prd_task.c,801,
2019/08/28,10:02:00:837,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - Timeout when activating buddyinputenable OR timeout when activating K3 command (prd: AD),prd_task.c,801,
2019/08/28,10:02:00:835,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:02:00:834,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:02:00:833,POS,1050263, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:02:00:832,POS,1050001, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:02:00:830,POS,1050103, CLEAR,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:02:00:828,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:02:00:817,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal (MCB_FRONTAL_RESET_LINE) rack has been resetted for a request from the MCB POWER PRD task,motion_control_task.c,6170,
2019/08/28,10:02:00:817,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The Frontal RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,10:02:00:816,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Limit switch 1 problem (prd: BB),prd_task.c,801,
2019/08/28,10:02:00:813,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - Timeout when activating buddyinputenable OR timeout when activating K3 command (prd: AD),prd_task.c,801,
2019/08/28,10:01:58:700,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:01:58:690,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:01:58:680,POS,1050263, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:670,POS,1050001, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:660,POS,1050103, CLEAR,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:650,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:647,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The Frontal RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,10:01:58:646,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal (MCB_FRONTAL_RESET_LINE) rack has been resetted for a request from the MCB POWER PRD task,motion_control_task.c,6170,
2019/08/28,10:01:58:646,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Limit switch 1 problem (prd: BB),prd_task.c,801,
2019/08/28,10:01:58:644,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - Timeout when activating buddyinputenable OR timeout when activating K3 command (prd: AD),prd_task.c,801,
2019/08/28,10:01:58:643,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:01:58:642,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:01:58:641,POS,1050263, CLEAR,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:640,POS,1050001, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:639,POS,1050103, CLEAR,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:638,POS,1050042, CLEAR,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:637,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The Frontal RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,10:01:58:636,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal (MCB_FRONTAL_RESET_LINE) rack has been resetted for a request from the MCB POWER PRD task,motion_control_task.c,6170,
2019/08/28,10:01:58:635,POS,1050704, Front: Frontal Positioner boot failure,WR, Gantry CPU, Degraded Motion, Frt_POS_BOOT,0,0, - Failure on MCB extended PRD, PRD Timeout, no PRD result from MCB,prd_task.c,883,
2019/08/28,10:01:58:634,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Limit switch 1 problem (prd: BB),prd_task.c,801,
2019/08/28,10:01:58:633,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - Timeout when activating buddyinputenable OR timeout when activating K3 command (prd: AD),prd_task.c,801,
2019/08/28,10:01:58:632,POS,1050103, Front: FRT Pivot AXIS POWER,WR, GantryAxis, No Motion, Frt_Pivot_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:01:58:631,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:631,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:631,POS,1050042, Front: FRT Larm AXIS POWER,WR, GantryAxis, No Motion, Frt_Larm_AXIS_POWER,0,0,  - Power input from K3 problem  (prd: BD),prd_task.c,801,
2019/08/28,10:01:58:630,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:480,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=435 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,10:01:58:455,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,10:01:58:420,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,10:01:58:410,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,10:01:58:400,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,10:01:58:390,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,10:01:58:380,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,10:01:58:376,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/28,10:01:58:374,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/28,10:01:47:921,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:59:33:000,DL ,2800005, DL blackens image when reset line becomes active,AR, XRSubSysMgrDL, control, Operator_reset,0,0,(null),XRSubsysMgrDLImpl.cxx,351,
2019/08/28,09:57:37:704,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:57:37:694,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:57:27:681,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL ROTATION REFERENCE IS CHANGED,table_geometry_task.c,969,
2019/08/28,09:57:27:643,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = TBL_ROT Plane =0x200 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:57:27:626,POS,1050188, CLEAR,DO, Table, Speed Degraded, Frt_TBLROT_ENC_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:56:55:903,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:56:45:891,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,1,  - Table Rot Issue : axis is invalid,degraded_mode_task.c,2339,
2019/08/28,09:56:38:289,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:56:28:286,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - Table Rot Issue : axis is invalid,degraded_mode_task.c,2339,
2019/08/28,09:55:43:465,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:55:43:055,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:55:33:444,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=11 name=TBL_LIFT,Motion=171 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:55:32:883,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = TBL_LIFT Plane =0x100 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:54:30:757,POS,1050016, CLEAR,WR, GantryAxis, No Motion, Frt_Carc_AXIS_POWER,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:54:30:347,POS,1050001, CLEAR,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:54:20:735,POS,1050016, Front: FRT Carc AXIS POWER,WR, GantryAxis, No Motion, Frt_Carc_AXIS_POWER,0,0,  - vinputNotDetected,motion_control_task.c,4765,
2019/08/28,09:54:20:285,POS,1050001, Front: FRT BUDDY Carc AXIS ENABLE,DO, GantryAxis, No Motion, Frt_BUDDY_Carc_AXIS_ENABLE,0,0,   - disableFromBuddyN,motion_control_task.c,5067,
2019/08/28,09:54:20:283,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:20:235,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - mcbLimitSwitch,motion_control_task.c,4749,
2019/08/28,09:54:20:185,POS,1050263, Front: FRT LIFT AXIS SWITCH ENGAGED,WR, GantryAxis, No Motion, Frt_Lift_Limit_Switch,0,0,  - Extra course switch engaged or 24V failure (4AB6),saf_motionerrors.c,952,
2019/08/28,09:54:20:082,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1210) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:17:491,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1203) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:17:291,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1208) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:17:090,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1207) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:16:891,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1206) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:16:691,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1202) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:54:00:810,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:54:00:400,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:53:50:788,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=11 name=TBL_LIFT,Motion=1326 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:53:50:335,POS,1050303, CLEAR,DO, GantryAxis, Speed Degraded, Frt_ANT_ROBOT_ERROR,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:53:50:240,POS,1050709, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TBL_HEIGHT_AXIS,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:53:50:227,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = TBL_LIFT Plane =0x100 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:50:26:132,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:50:26:130,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:50:15:505,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:50:15:495,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:50:14:279,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:50:14:264,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:50:11:634,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=1819 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:50:10:538,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:50:06:879,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:50:06:302,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:50:06:293,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:50:06:283,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:50:05:453,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:50:05:382,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:50:05:373,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:50:05:362,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:50:05:352,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:50:05:343,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = TBL_LONG Plane =0x40 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:50:05:337,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:50:05:335,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,3,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:50:05:330,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:50:05:223,POS,1050711, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:48:15:416,POS,1050711,"ALARM (!! , 2.3) - Table longitudinal position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LONGITUDINAL_AXIS,0,0, - Table:Longitudinal axis potentiometer failure,TBL LONG out of range,table_geometry_task.c,1904,
2019/08/28,09:47:42:673,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:47:42:670,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:47:33:286,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:47:33:275,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:47:32:660,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:47:32:055,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:47:29:424,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=110 mm or 1/10deg,motionMonitoring.c,550,
