Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/28,09:47:28:328,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:47:24:726,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:47:24:542,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:47:23:952,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:47:23:942,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:47:23:932,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:47:23:242,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:47:23:174,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,2,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:47:23:162,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:47:23:152,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:47:23:142,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:47:23:132,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = TBL_LONG Plane =0x40 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:47:23:129,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:47:23:127,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:43:04:079,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:43:03:669,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:42:54:057,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=10 name=TBL_LAT,Motion=62 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:42:53:549,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,1,  - Reproducibility is incremented on axis = TBL_LAT Plane =0x80 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:42:04:515,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:41:54:510,POS,1050302, CLEAR,DO, GantryAxis, Speed Degraded, Frt_ANT_ROBOT_ERROR,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:41:54:449,POS,1050710, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:41:54:412,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = TBL_LAT Plane =0x80 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:41:21:894,POS,1050710,"ALARM (!! , 2.3) - Table lateral position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, - Table:lateral axis encoder, potentiometer failure,TBL LAT out of range,table_geometry_task.c,1964,
2019/08/28,09:41:21:804,POS,1050302, EM_ANT_CINEMATIC_ERROR_TBL_LAT,DO, GantryAxis, Speed Degraded, Frt_ANT_ROBOT_ERROR,0,0,  - Axis out of range,anticol_task.c,1467,
2019/08/28,09:36:36:897,POS,1050302, CLEAR,DO, GantryAxis, Speed Degraded, Frt_ANT_ROBOT_ERROR,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:36:36:814,POS,1050303, EM_ANT_CINEMATIC_ERROR_TBL_HT,DO, GantryAxis, Speed Degraded, Frt_ANT_ROBOT_ERROR,0,0,  - Axis out of range,anticol_task.c,1467,
2019/08/28,09:36:36:804,POS,1050302, EM_ANT_CINEMATIC_ERROR_TBL_LAT,DO, GantryAxis, Speed Degraded, Frt_ANT_ROBOT_ERROR,0,0,  - Axis out of range,anticol_task.c,1467,
2019/08/28,09:36:36:729,POS,1050710, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:29:20:887,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:29:10:875,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,1,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:29:06:664,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:28:53:590,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:27:40:678,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:27:40:675,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:27:31:241,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:27:31:231,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:27:30:014,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:27:30:001,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:27:26:879,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=519 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:27:26:262,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:27:22:525,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:27:22:459,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:27:21:948,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:27:21:938,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:27:21:928,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:27:21:173,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:27:21:168,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:27:21:087,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:27:21:078,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:27:21:068,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:27:21:058,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_DET Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:27:21:050,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:27:21:049,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:27:21:047,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:769,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8730,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:767,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (873) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:718,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8690,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:668,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8650,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:618,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8610,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:569,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8580,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:567,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (858) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:518,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8550,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:468,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8530,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:418,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8510,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:367,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (849) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:268,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8490,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:169,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8510,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:167,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (851) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:118,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8530,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:068,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8550,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:19:018,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8570,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:969,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8600,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:967,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (860) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:918,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8630,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:868,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8660,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:818,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8690,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:795,RTA,3800333, Front: Beam coverage area out of bound. Limited to max. value,WR, XRTechOpt, EM, Frt_Software_Problem,0,0, 164202,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:769,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8720,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:767,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (872) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:723,RTA,3800333, Front: Beam coverage area out of bound. Limited to max. value,WR, XRTechOpt, EM, Frt_Software_Problem,0,0, 177620,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:719,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,1,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8750,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:567,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (882) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:18:166,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (887) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:967,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (885) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:766,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (883) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:567,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (880) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:366,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (877) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:267,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8750,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:167,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8730,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:166,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (873) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:17:067,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8700,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:16:968,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8680,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:16:966,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (868) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:16:917,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8660,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:16:818,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8640,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:16:766,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (863) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:16:717,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8620,XRPAtlasLogger.cpp,114,
2019/08/28,09:26:04:797,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:26:04:794,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:25:55:447,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:25:55:437,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:25:54:222,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:25:54:206,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:25:51:576,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:25:50:620,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (860) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:25:50:493,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (860) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:25:50:491,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:25:48:822,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:25:48:655,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=8 name=FRT_DET: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:48:645,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=4 name=FRT_ARC: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:48:635,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=2 name=FRT_PVT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:48:625,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=1 name=FRT_L: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:46:771,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:25:46:686,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:25:46:185,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:46:175,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:45:974,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:25:45:418,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:25:45:395,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:25:45:314,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:25:45:304,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:25:45:294,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:25:45:285,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_DET Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:25:45:281,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:25:45:279,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:25:45:277,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:23:50:456,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:23:40:444,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,3,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:22:10:482,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:21:52:087,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,2,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:21:44:676,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:21:33:763,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,1,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:21:02:935,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:20:52:923,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:20:41:306,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:20:41:304,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:20:31:728,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:20:31:717,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:20:30:501,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:20:30:497,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:20:27:859,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:20:27:756,POS,1050137,"Front: ALARM (!! , 2.2) - FRT LIFTBRAKE SAF FAILURE",WR, GantryAxis, 0, Frt_LIFTBRAKE_SAF_FAILURE,0,0,  - FRT Lift brake command failure. Please call service (4A73).,degraded_mode_task.c,2847,
2019/08/28,09:20:26:856,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (860) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:26:732,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (860) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:26:730,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:20:23:007,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:20:22:425,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:20:22:415,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:20:22:407,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:20:21:654,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:21:645,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:21:575,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:20:21:565,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:20:21:555,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:20:21:545,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:20:21:535,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_DET Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:20:21:533,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:20:21:531,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:21:528,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:06:650,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (851) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:06:451,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8520,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:06:450,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (852) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:00:450,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8540,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:00:449,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (854) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:00:349,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8560,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:00:250,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8580,XRPAtlasLogger.cpp,114,
2019/08/28,09:20:00:249,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (858) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:59:010,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:19:58:848,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (859) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:58:749,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8600,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:58:649,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8630,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:58:648,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (863) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:648,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (865) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:498,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8650,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:448,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (866) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:401,RTA,3800333, Front: Beam coverage area out of bound. Limited to max. value,WR, XRTechOpt, EM, Frt_Software_Problem,0,0, 133444,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:399,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8670,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:348,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8690,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:299,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8720,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:250,RTA,600205, Front: Collimator Rectangular blades recoverable error;  continue,AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0,Collimator SID out of range [00000120-00000002-00000006-00000100] AngioCollim::colUponSid Max SID 12330, Min SID 8770, Requested SID 8760,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:56:249,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (876) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:19:48:258,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,09:18:18:681,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:18:18:678,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:18:09:373,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:18:09:363,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:18:08:146,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:18:08:132,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:18:05:503,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=519 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:18:04:385,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:18:00:651,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:18:00:581,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:18:00:071,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:18:00:061,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:18:00:051,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:17:59:298,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,15,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:17:59:291,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:17:59:210,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:17:59:200,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:17:59:190,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:17:59:181,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_ARC Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:17:59:178,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:17:59:176,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,14,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:17:59:175,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:16:32:053,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:16:32:051,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:16:24:393,POS,1050144, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Carc,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:16:22:817,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:16:22:807,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:16:21:591,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:16:21:577,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:16:18:946,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=519 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:16:17:850,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:16:14:093,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:16:14:045,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:16:13:515,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:16:13:505,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:16:13:495,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:16:12:756,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:16:12:739,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,13,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:16:12:674,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:16:12:665,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:16:12:655,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:16:12:645,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_ARC Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:16:12:641,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
