Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/28,09:16:12:640,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,12,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:16:12:638,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:15:22:792,POS,1050144, Front: ANT CINEMATIC ERROR FRT Carc,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Carc,0,0,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:14:06:519,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:14:06:516,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:13:57:061,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:13:56:851,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:13:55:835,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:13:55:821,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:13:53:190,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=519 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:13:52:053,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:13:48:335,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:13:47:759,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:13:47:749,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:13:47:739,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:13:46:983,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,11,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:13:46:969,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:13:46:889,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:13:46:879,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:13:46:869,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:13:46:859,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:13:46:851,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:13:46:849,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:13:46:845,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,10,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:13:46:844,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:13:08:415,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:13:08:413,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:12:59:058,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:12:59:047,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:12:57:831,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:12:57:817,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:12:54:696,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=519 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:12:54:111,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:12:52:440,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:12:52:275,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=8 name=FRT_DET: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:52:265,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=4 name=FRT_ARC: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:52:255,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=2 name=FRT_PVT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:52:245,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=1 name=FRT_L: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:50:538,RTA,600202, Front: Collimator corner blades warning ; continue,DO, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0, [XRBeamForm::_fovRegulatory] FOV_OUT_OF_RANGE Recovering Retry,XRPAtlasLogger.cpp,114,
2019/08/28,09:12:50:537,RTA,600204, Front: Xray beam coverage exceeds selected FOV size (outside regulatory limits),AR, XRBeamForm, Rect. Blades, Frt_Component(s)_Collimator,0,0, [XRBeamForm::_fovRegulatory] BeamForm BeamCoverage feedback out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:12:50:390,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:12:50:304,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:12:49:814,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:49:805,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:49:795,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:12:49:037,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,9,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:12:49:015,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:12:48:934,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:12:48:924,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:12:48:914,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:12:48:905,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:12:48:899,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:12:48:898,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,8,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:12:48:896,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:11:18:987,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:11:18:985,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:11:09:510,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:11:09:500,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:11:08:284,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:11:08:269,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:11:05:639,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:11:04:545,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:11:02:882,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:11:02:718,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=8 name=FRT_DET: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:11:02:708,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=4 name=FRT_ARC: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:11:02:698,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=2 name=FRT_PVT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:11:02:688,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=1 name=FRT_L: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:11:00:832,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:11:00:738,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:11:00:258,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:11:00:248,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:11:00:238,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:10:59:479,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,7,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:10:59:448,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:10:59:367,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:10:59:358,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:10:59:348,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:10:59:338,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:10:59:337,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:10:59:335,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,6,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:10:59:334,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:10:20:758,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - Pivot calibration error : Position incorrect,geometry_calibration.c,220,
2019/08/28,09:09:01:974,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:09:01:971,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:08:52:396,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:08:52:386,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:08:52:178,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=1 name=FRT_PVT,Motion=8 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:08:51:271,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:08:51:266,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:08:48:635,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:08:47:530,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:08:43:876,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:08:43:724,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:08:43:294,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:08:43:284,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:08:43:084,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:08:42:434,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:08:42:354,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:08:42:344,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:08:42:334,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:08:42:325,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_PVT Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:08:42:323,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,5,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:08:42:320,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:08:42:317,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:06:14:088,POS,1050170, CLEAR,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:06:04:076,POS,1050170, Front: FRT COLLIM BUMP,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0,  - FRONTAL TUBE COLLISION (T:0x4A13 H:0x0010 U:0x0000).,saf_safetytask.c,2149,
2019/08/28,09:05:08:497,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:05:08:495,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:05:02:620,POS,1050233, CLEAR,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:59:040,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:59:029,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:57:812,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:57:799,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:04:55:168,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:04:54:031,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:52:437,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0, - POS : SB/SH communication failure detected, Boot sequence stopped.,newshandlewatchdoglayer.c,179,
2019/08/28,09:04:52:428,POS,1050233, POS BOOT,WR, GantryCPU, no boot, Frt_POS_BOOT,0,0, - POS : TSSC communication failure detected, Boot sequence stopped.,newtsscwatchdoglayer.c,188,
2019/08/28,09:04:50:316,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:49:737,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:04:49:727,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:04:49:717,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:04:48:963,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,4,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:04:48:947,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:04:48:877,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:04:48:867,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:04:48:857,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:04:48:847,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:04:48:839,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_L Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:04:48:833,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:04:48:832,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,3,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:04:48:829,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,09:04:41:425,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:31:413,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=0 name=FRT_L,Motion=12 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:04:28:881,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:18:869,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=0 name=FRT_L,Motion=7 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:04:13:814,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:12:618,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,10,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:12:214,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:11:217,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,9,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:10:714,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:09:917,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,8,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:09:514,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:08:917,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,7,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:08:613,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:07:917,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,6,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:07:513,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:06:816,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,5,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:06:412,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:05:716,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,4,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:05:412,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:04:716,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,3,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:04:412,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:03:716,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,2,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:03:412,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:02:615,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,1,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:04:02:112,POS,1050142, CLEAR,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:04:00:915,POS,1050142, Front: ANT CINEMATIC ERROR FRT Larm,DO, GantryAxis, Intermittent Motion Stop, Frt_ANT_CINEMATIC_ERROR_Larm,0,0,  - Axis out of range,anticol_task.c,1309,
2019/08/28,09:03:40:386,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,09:03:40:384,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,09:03:29:837,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:03:29:827,POS,1050747, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:03:29:217,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0x3,axis Id=0 name=FRT_L,Motion=6 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:03:28:712,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:03:28:697,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,09:03:26:066,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,09:03:24:950,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:03:21:164,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,09:03:21:145,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,09:03:20:585,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:03:20:575,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:03:20:565,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,09:03:19:855,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000100] AngioCollim::stopNode Collimator power failure error,XRPAtlasLogger.cpp,114,
2019/08/28,09:03:19:810,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,2,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,09:03:19:775,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,09:03:19:765,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,09:03:19:755,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,09:03:19:745,POS,1050747, ERR REPRODUCIBILITY,DO, PosUserInterface, 0, Frt_ERR_REPRODUCIBILITY,0,0,  - Reproducibility is incremented on axis = FRT_L Plane =0x3 due to new calibration,debug_screen_task.c,3368,
2019/08/28,09:03:19:740,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from PST (or calib.),motion_control_task.c,6170,
2019/08/28,09:03:19:738,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/28,08:59:18:066,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:59:14:003,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,08:59:13:999,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,08:59:10:854,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:59:08:033,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,08:59:08:023,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:59:08:013,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:59:08:004,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:59:08:003,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,08:59:07:993,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=519 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,08:59:07:982,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:59:07:972,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,08:59:07:964,POS,1050709,"ALARM (!! , 2.3) - Table height position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_HEIGHT_AXIS,0,0, - Table:Height potentiometer failure,TBL HEIGHT out of range,table_geometry_task.c,2015,
2019/08/28,08:59:07:960,POS,1050710,"ALARM (!! , 2.3) - Table lateral position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, - Table:lateral axis encoder, potentiometer failure,TBL LAT out of range,table_geometry_task.c,1964,
2019/08/28,08:59:07:943,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,08:59:07:932,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,08:59:07:922,POS,1050188, TBLROT ENC FAILURE,DO, Table, Speed Degraded, Frt_TBLROT_ENC_FAILURE,0,0, - Table rotation encoder failure, encoder not calibrated (T:0x4B13 H:0x000B U:0x0001),table_rotation.c,208,
2019/08/28,08:59:07:912,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,08:59:07:907,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,08:59:07:904,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/28,08:59:07:885,RTA,600105, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRBeamFormFront,212,
2019/08/28,08:59:07:875,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000008] AngioCollim::statusSend Boot in progress,XRPAtlasLogger.cpp,114,
2019/08/28,08:59:07:873,RTA,1000025, CLEAR,IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:58:52:472,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,08:58:49:972,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,08:58:47:382,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,08:58:46:376,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/28,08:58:46:372,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/28,08:55:26:915,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:20:890,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/28,08:55:20:888,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/28,08:55:17:102,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/28,08:55:17:092,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:17:082,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,08:55:17:072,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:17:062,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:17:052,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,08:55:17:042,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a Capacitive sensor loss of com.,motion_control_task.c,6170,
2019/08/28,08:55:17:032,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:17:022,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:17:012,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/28,08:55:17:002,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=517 mm or 1/10deg,motionMonitoring.c,550,
2019/08/28,08:55:16:992,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:16:982,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/28,08:55:16:972,POS,1050709,"ALARM (!! , 2.3) - Table height position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_HEIGHT_AXIS,0,0, - Table:Height potentiometer failure,TBL HEIGHT out of range,table_geometry_task.c,2015,
2019/08/28,08:55:16:962,POS,1050710,"ALARM (!! , 2.3) - Table lateral position is out of range",WR, GantryAxis, Speed Degraded, Frt_TBL_LATERAL_AXIS,0,0, - Table:lateral axis encoder, potentiometer failure,TBL LAT out of range,table_geometry_task.c,1964,
2019/08/28,08:55:16:952,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/28,08:55:16:949,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/28,08:55:16:932,POS,1050188, TBLROT ENC FAILURE,DO, Table, Speed Degraded, Frt_TBLROT_ENC_FAILURE,0,0, - Table rotation encoder failure, encoder not calibrated (T:0x4B13 H:0x000B U:0x0001),table_rotation.c,208,
2019/08/28,08:55:16:922,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,08:55:16:912,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/28,08:55:16:910,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1395 det:0.0.0),error_task.c,3997,
2019/08/28,08:55:16:907,RTA,1000014, CLEAR,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:55:16:891,RTA,600105, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRBeamFormFront,212,
2019/08/28,08:55:16:881,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000008] AngioCollim::statusSend Boot in progress,XRPAtlasLogger.cpp,114,
2019/08/28,08:55:16:879,RTA,1000025, CLEAR,IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:54:51:478,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,08:54:48:978,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,08:54:46:388,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/28,08:54:42:882,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/28,08:54:42:880,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,1,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1220) is out of [890,1195] range,XRPAtlasLogger.cpp,114,
2019/08/28,08:54:42:878,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,1, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/28,08:54:41:248,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,08:54:41:238,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,08:54:41:228,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,08:54:40:527,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The CPU is reset by task : tCollFind0~~,lcmcchip.c,101,
2019/08/28,08:54:40:421,POS,1050749, CLEAR,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0, (null),XRImChainPosFront,212,
2019/08/28,08:54:40:407,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : tCollFind0~~,lcmcchip.c,258,
2019/08/28,08:54:40:318,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/28,08:54:39:848,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=800 name=TBL_LIFT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,08:54:39:838,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=400 name=TBL_LAT: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,08:54:39:828,POS,1050749, ERR TIMESTAMPING,DO, PosUserInterface, 0, Frt_ERR_TIMESTAMPING,0,0,  - Time Stamping issue on axis id=200 name=TBL_LONG: axis is invalid,degraded_mode_task.c,2411,
2019/08/28,08:54:39:277,POS,1050707,"Front: ALARM (!! , 1.2) - Frontal Larm Clutch warning failure.",WR, GantryAxis, Speed Degraded, Frt_LARM_CLUTCH,0,0,  - LARM CLUTCH PRD FAILURE,clutch_prd.c,222,
2019/08/28,08:54:39:177,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - OS failure (4A70), Status command is not sent to CAN,injlayer.c,338,
2019/08/28,08:54:39:167,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/28,08:54:39:157,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/28,08:54:39:147,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/28,08:54:39:137,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a 3D near collision sw. (ALMA),motion_control_task.c,6170,
