Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/26,14:16:19:197,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/26,14:16:19:187,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/26,14:16:19:178,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/26,14:16:19:168,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/26,14:16:19:158,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/26,14:16:19:150,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/26,14:16:19:150,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/26,07:57:07:812,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/26,07:57:07:793,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/26,07:57:07:744,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/26,07:57:07:742,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/26,07:57:07:734,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/26,07:57:07:726,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/26,07:57:07:684,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/26,07:57:07:654,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/26,07:57:07:644,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/26,07:57:07:634,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/26,07:57:07:604,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/26,07:57:07:584,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/26,07:57:07:504,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/26,07:57:07:424,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/26,07:38:06:594,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/26,07:37:46:917,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/26,07:37:36:829,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/26,07:37:36:828,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/26,07:37:36:828,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/26,07:37:36:828,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/26,07:37:36:826,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/26,07:37:36:825,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/26,07:37:36:596,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/26,07:37:36:586,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=497 mm or 1/10deg,motionMonitoring.c,550,
2019/08/26,07:37:36:575,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/26,07:37:36:565,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/26,07:37:36:556,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/26,07:37:36:545,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/26,07:37:36:535,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/26,07:37:36:525,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/26,07:37:36:519,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/23,15:43:00:562,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/23,15:43:00:558,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/23,15:43:00:452,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,15:43:00:443,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/23,15:43:00:435,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/23,15:43:00:432,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/23,15:43:00:422,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/23,15:43:00:417,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/23,15:43:00:372,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/23,15:43:00:352,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/23,15:43:00:342,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/23,15:43:00:322,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/23,15:43:00:292,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/23,15:43:00:272,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/23,15:43:00:158,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/23,15:43:00:112,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/23,15:40:26:434,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:23:459,RTA,600502, Front: Collimator power recovered ; continue,DO, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator power supply recovered [00000203-00000005-00000004-00000100],XRPAtlasLogger.cpp,114,
2019/08/23,15:40:23:456,RTA,600501, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, (null),XRBeamFormFront,212,
2019/08/23,15:40:20:422,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:16:401,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/23,15:40:16:391,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:16:381,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:16:372,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:16:361,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,15:40:16:354,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=169 mm or 1/10deg,motionMonitoring.c,550,
2019/08/23,15:40:16:350,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:16:331,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/23,15:40:16:322,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/23,15:40:16:311,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,15:40:16:301,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,15:40:16:291,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/23,15:40:16:286,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/23,15:40:16:268,RTA,600105, CLEAR,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRBeamFormFront,212,
2019/08/23,15:40:16:257,RTA,600501, Front: Collimator power failure ; wait automatic recover,IH, XRBeamForm, control, Frt_Component(s)_Collimator,0,0, Collimator Power Failure [00000202-00000005-00000006-00000008] AngioCollim::statusSend Boot in progress,XRPAtlasLogger.cpp,114,
2019/08/23,15:40:16:255,RTA,1000025, CLEAR,IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:40:00:854,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,2,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/23,15:39:58:354,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,1,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/23,15:39:55:854,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=1 debugText=(GebDriver local error code = 4 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/23,15:39:53:264,RTA,1000101, Front: Software recoverable Problem,AR, XRImChainPos, control, Frt_Software_Problem,0,0,[XRImChainPos::logTifError] code=18 debugText=(GebDriver local error code = 5 , error number = 0),XRPAtlasLogger.cpp,114,
2019/08/23,15:39:52:258,RTA,1000025,"Front: ALARM (!! , 2.1) - ARCNET Communication Failure",IH, XRImChainPos, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRImChainPos::logTifError] code=23 debugText=(Arcnet Failure),XRPAtlasLogger.cpp,114,
2019/08/23,15:39:52:254,RTA,600105, Front: ARCNET Communication  Failure,IH, XRBeamForm, control, Frt_Component(s)_ARCNET_Communication,0,0, [XRBeamForm::deviceConnectStatus] Positioner link disconnected,XRPAtlasLogger.cpp,114,
2019/08/23,15:39:39:645,POS,1050065, CLEAR,WR, PosUserInterface, 0, Frt_MASTER_TSSC_MASTER_SB_CAN_COM,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:38:02:966,POS,1050065, MASTER TSSC MASTER SB CAN COM,WR, PosUserInterface, 0, Frt_MASTER_TSSC_MASTER_SB_CAN_COM,0,0,  - TSSC/SB CAN failure,newtssclayer.c,2225,
2019/08/23,15:30:19:823,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/23,15:30:00:133,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/23,15:29:50:072,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:29:50:041,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/23,15:29:50:041,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:29:49:982,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:29:49:922,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:29:49:907,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:29:49:865,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,15:29:49:864,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=168 mm or 1/10deg,motionMonitoring.c,550,
2019/08/23,15:29:49:845,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,15:29:49:835,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/23,15:29:49:825,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/23,15:29:49:815,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,15:29:49:805,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,15:29:49:797,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/23,15:29:49:793,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/23,13:30:45:296,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/23,13:30:45:293,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/23,13:30:45:197,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/23,13:30:45:187,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/23,13:30:45:183,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/23,13:30:45:177,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/23,13:30:45:167,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/23,13:30:45:127,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/23,13:30:45:097,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/23,13:30:45:087,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/23,13:30:45:077,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/23,13:30:45:037,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/23,13:30:45:027,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/23,13:30:44:974,RTA,2400113, CAN communication error,WR, XRPeriDevCtrl, physio signal, TSG0084-Physio_Module,0,0,[EcgManager::timerExpired] Physio Bd or Hubican Bd or CAN failure or Ph Bd not present or CAN cables (Physio to Hubican Module and Hubican Module to VCIM) cut, short: no sample received within last 100ms,XRPAtlasLogger.cpp,114,
2019/08/23,13:30:44:847,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/23,13:14:15:633,RTA,410012, UPS error. Check UPS error log.,DO, XRAppDir, control, FLUORO_UPS,0,0,(null),XRPAtlasLogger.cpp,114,
2019/08/23,13:14:05:551,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/23,13:14:05:544,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/23,13:14:05:544,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/23,13:14:05:517,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,13:14:05:462,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/23,13:14:05:398,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/23,13:14:05:353,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=170 mm or 1/10deg,motionMonitoring.c,550,
2019/08/23,13:14:05:353,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,13:14:05:334,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,13:14:05:317,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/23,13:14:05:307,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/23,13:14:05:297,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,13:14:05:287,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,13:14:05:279,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/23,13:14:05:276,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/23,13:06:28:515,DL ,810028, CLEAR,IH, XRDataMgr, 3D, Frt_3D_calibration,0,0, (null),XRDataMgrFront,769,
2019/08/23,13:02:47:656,DL ,810028, Front: System is not calibrated for 3D : never calibrated or corrupted calibration files.,IH, XRDataMgr, 3D, Frt_3D_calibration,0,4, ERROR: Failed to read expected information from the 3D calibration file.,DataMgrContextImpl.cxx,238,
2019/08/23,13:02:47:578,DL ,810028, CLEAR,IH, XRDataMgr, 3D, Frt_3D_calibration,0,0, (null),XRDataMgrFront,769,
2019/08/23,13:02:45:359,DL ,810028, Front: System is not calibrated for 3D : never calibrated or corrupted calibration files.,IH, XRDataMgr, 3D, Frt_3D_calibration,0,3, ERROR: Failed to read expected information from the 3D calibration file.,DataMgrContextImpl.cxx,238,
2019/08/23,13:02:45:265,DL ,810028, CLEAR,IH, XRDataMgr, 3D, Frt_3D_calibration,0,0, (null),XRDataMgrFront,769,
2019/08/23,13:00:22:468,DL ,810028, Front: System is not calibrated for 3D : never calibrated or corrupted calibration files.,IH, XRDataMgr, 3D, Frt_3D_calibration,0,2, ERROR: Failed to read expected information from the 3D calibration file.,DataMgrContextImpl.cxx,238,
2019/08/23,12:56:40:369,POS,1050185, CLEAR,DO, operator, Motion stopped, Frt_TBL_ELEC_SWITCH_ENGAGED,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:56:30:367,POS,1050185, TBL ELEC SWITCH ENGAGED,DO, operator, Motion stopped, Frt_TBL_ELEC_SWITCH_ENGAGED,0,0,  - Table: Longitudinal extra course switch engaged (T:0x4ABE H:0x0000 U:0).,saf_motionerrors.c,940,
2019/08/23,12:55:04:859,DL ,810028, CLEAR,IH, XRDataMgr, 3D, Frt_3D_calibration,0,0, (null),XRDataMgrFront,769,
2019/08/23,12:54:06:546,DL ,810028, Front: System is not calibrated for 3D : never calibrated or corrupted calibration files.,IH, XRDataMgr, 3D, Frt_3D_calibration,0,1, ERROR: Failed to read expected information from the 3D calibration file.,DataMgrContextImpl.cxx,238,
2019/08/23,12:54:06:484,DL ,810028, CLEAR,IH, XRDataMgr, 3D, Frt_3D_calibration,0,0, (null),XRDataMgrFront,769,
2019/08/23,12:52:05:625,DL ,810028, Front: System is not calibrated for 3D : never calibrated or corrupted calibration files.,IH, XRDataMgr, 3D, Frt_3D_calibration,0,0, ERROR: Failed to read expected information from the 3D calibration file.,DataMgrContextImpl.cxx,238,
2019/08/23,12:44:21:430,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/23,12:44:21:429,RTA,410012, UPS error. Check UPS error log.,DO, XRAppDir, control, FLUORO_UPS,0,0,(null),XRPAtlasLogger.cpp,114,
2019/08/23,12:44:02:183,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/23,12:43:52:168,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:43:52:167,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:43:52:167,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:43:52:167,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/23,12:43:52:166,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:43:52:165,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:43:51:962,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,12:43:51:959,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=127 mm or 1/10deg,motionMonitoring.c,550,
2019/08/23,12:43:51:942,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:43:51:932,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/23,12:43:51:922,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/23,12:43:51:912,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,12:43:51:902,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,12:43:51:893,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/23,12:43:51:889,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/23,12:43:04:175,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/23,12:12:37:756,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/23,12:12:37:750,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/23,12:12:37:677,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,12:12:37:667,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/23,12:12:37:658,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/23,12:12:37:654,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/23,12:12:37:647,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/23,12:12:37:637,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/23,12:12:37:607,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/23,12:12:37:597,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/23,12:12:37:577,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/23,12:12:37:557,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/23,12:12:37:547,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/23,12:12:37:507,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 3,lcsend.c,585,
2019/08/23,12:12:37:337,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/23,12:11:12:782,POS,1050169, CLEAR,WR, GantryAxis, 0, Frt_GRID_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:11:11:786,POS,1050169, Front: FRT GRID BUMP,WR, GantryAxis, 0, Frt_GRID_BUMP,0,0,  - FRONTAL GRID UNLOCKED. LOCK OR REMOVE THE GRID (T:4A11).,saf_safetytask.c,6247,
2019/08/23,12:10:22:321,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,9, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:10:22:321,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,13, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:10:22:320,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,12, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:10:22:320,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,2, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:10:22:320,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,13, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:10:22:320,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,13, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:10:22:218,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,18, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:22:218,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,18, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:22:218,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,18, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:09:953,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,17, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:09:953,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,17, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:09:937,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,17, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:02:546,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,16, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:02:531,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,16, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:10:02:531,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,16, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:09:51:111,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,12, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:09:51:111,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,8, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:09:51:110,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,12, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:09:51:110,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,12, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:09:51:110,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:09:51:110,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,11, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:09:51:015,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,15, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:09:51:015,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,15, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:09:51:015,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,15, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:09:41:265,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,14, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:09:41:250,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,14, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:09:41:250,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,14, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:56:756,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,7, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:56:756,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,11, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:56:755,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,10, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:56:755,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:56:755,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,11, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:56:755,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,11, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:56:671,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,13, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:56:656,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,13, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:56:656,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,13, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:47:796,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:47:750,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,12, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:47:734,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,12, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:47:734,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,12, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:08:40:756,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,6, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:40:755,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,10, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:40:755,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,10, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:40:755,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,10, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:40:755,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,4, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:40:755,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,9, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:30:691,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,5, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:30:690,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,3, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:30:690,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,9, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:30:690,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,9, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:30:690,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,9, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:08:30:689,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,8, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:49:149,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,4, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:49:149,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,8, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:49:148,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,8, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:49:148,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,8, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:49:148,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,2, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
