Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/23,12:06:49:148,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,7, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:49:062,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,11, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:49:046,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,11, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:49:046,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,11, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:38:559,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,3, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:38:559,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,7, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:38:557,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,7, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:38:556,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,7, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:38:541,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:38:484,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,10, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:38:484,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,10, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:38:468,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,10, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:31:842,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,2, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:31:841,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,6, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:31:841,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,6, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:31:841,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,6, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:31:841,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:31:841,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,6, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:31:750,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,9, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:31:734,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,9, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:31:734,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,9, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:21:342,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:21:281,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,8, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:21:281,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,8, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:21:281,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,8, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:12:835,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,1, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:12:834,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,5, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:12:834,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:12:834,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,5, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:12:834,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,5, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:12:834,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,5, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:06:12:750,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,7, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:12:750,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,7, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:12:750,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,7, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:02:390,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,6, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:02:390,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,6, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:06:02:390,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,6, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:05:55:258,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,0, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:55:258,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,4, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:55:258,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,4, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:55:258,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,4, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:55:258,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:55:258,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,4, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:40:953,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:05:37:244,POS,1050170, CLEAR,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:05:27:232,POS,1050170, Front: FRT COLLIM BUMP,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0,  - FRONTAL TUBE COLLISION (T:0x4A13 H:0x0010 U:0x0000).,saf_safetytask.c,2149,
2019/08/23,12:01:07:388,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,1, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:01:07:388,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,3, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:01:07:387,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,3, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:01:07:387,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,3, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:01:07:387,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:01:07:387,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,3, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:01:07:296,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:01:07:281,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:01:07:281,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:54:725,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:54:671,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:54:671,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:54:671,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:46:560,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,0, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:46:559,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,2, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:46:559,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:46:559,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,2, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:46:559,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,2, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:46:559,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,2, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:46:468,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:46:468,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:46:468,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:33:957,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/23,12:00:33:906,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:33:906,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:33:906,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,12:00:24:907,POS,1050170, CLEAR,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,12:00:14:895,POS,1050170, Front: FRT COLLIM BUMP,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0,  - FRONTAL TUBE COLLISION (T:0x4A13 H:0x0010 U:0x0000).,saf_safetytask.c,2149,
2019/08/23,11:59:54:634,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,1, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:54:633,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,1, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:54:633,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:54:633,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,1, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:54:633,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,1, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:54:633,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,1, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:54:546,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,11:59:54:531,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,11:59:54:531,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,11:59:43:609,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,11:59:43:578,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,11:59:43:562,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/23,11:59:33:421,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,0, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:33:421,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,0, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:33:420,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,0, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:33:420,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,0, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:33:420,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:33:419,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,0, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:59:14:947,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/23,11:54:52:064,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/23,11:54:31:942,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/23,11:54:21:869,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:868,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/23,11:54:21:867,POS,1050170, CLEAR,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:866,POS,1050170, Front: FRT COLLIM BUMP,DO, GantryAxis, Motion stopped, Frt_COLLIM_BUMP,0,0,  - FRONTAL TUBE COLLISION (T:0x4A13 H:0x0010 U:0x0000).,saf_safetytask.c,2149,
2019/08/23,11:54:21:866,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:865,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:864,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:644,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:631,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,11:54:21:621,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=710 mm or 1/10deg,motionMonitoring.c,550,
2019/08/23,11:54:21:611,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,11:54:21:601,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/23,11:54:21:591,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/23,11:54:21:581,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,11:54:21:571,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,11:54:21:561,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/23,11:54:21:555,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/23,10:20:28:847,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/23,10:20:28:843,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/23,10:20:28:780,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - REPEATABILITY IS INCREMENTED : TBL LONG REFERENCE IS CHANGED,table_geometry_task.c,3622,
2019/08/23,10:20:28:770,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/23,10:20:28:762,RTA,2000105, Invalid parameter received,DO, XROpDesc, control, Software_Problem,0,0,[DoseManagementProperty::uponSidSsdSodDistancesChanged] received sid (1218) is out of [890,1193] range,XRPAtlasLogger.cpp,114,
2019/08/23,10:20:28:760,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/23,10:20:28:760,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/23,10:20:28:750,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/23,10:20:28:745,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/23,10:20:28:699,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/23,10:20:28:679,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/23,10:20:28:670,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/23,10:20:28:649,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/23,10:20:28:619,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/23,10:20:28:599,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/23,10:20:28:459,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/23,09:23:54:527,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/23,09:23:49:299,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:39:247,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,09:23:34:924,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/23,09:23:24:973,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:971,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/23,09:23:24:971,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:970,POS,1050156, CLEAR,WR, GantryAxis, Motion Warning, Frt_CS_BRD,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:970,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:969,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:942,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:849,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/23,09:23:24:819,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=709 mm or 1/10deg,motionMonitoring.c,550,
2019/08/23,09:23:24:818,POS,1050156, Front: FRT CS BRD,WR, GantryAxis, Motion Warning, Frt_CS_BRD,0,0,  - CAPACITIVE BOARD FAILURE : Reference electrode not calibrated (4ACD),saf_safetytask.c,2720,
2019/08/23,09:23:24:795,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/23,09:23:24:754,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/23,09:23:24:744,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/23,09:23:24:734,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/23,09:23:24:724,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/23,09:23:24:714,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/23,09:23:24:711,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/22,15:53:17:941,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/22,15:53:17:937,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/22,15:53:17:862,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/22,15:53:17:853,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/22,15:53:17:852,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/22,15:53:17:842,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/22,15:53:17:835,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/22,15:53:17:792,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/22,15:53:17:762,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/22,15:53:17:752,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/22,15:53:17:742,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/22,15:53:17:712,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/22,15:53:17:692,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/22,15:53:17:522,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/22,15:52:23:640,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,15:51:57:234,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,15:51:12:406,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,15:48:12:056,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:47:57:052,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/22,15:43:39:101,RTA,410011, CLEAR,WR, XRAppDir, control, FLUORO_UPS,0,0, (null),XRAppDir,212,
2019/08/22,15:43:19:295,RTA,410011,"ALARM (!! , 2.15) - Load on Inverter (OFF)",WR, XRAppDir, control, FLUORO_UPS,0,0, Battery loading,XRPAtlasLogger.cpp,114,
2019/08/22,15:43:19:253,RTA,410012, UPS error. Check UPS error log.,DO, XRAppDir, control, FLUORO_UPS,0,0,(null),XRPAtlasLogger.cpp,114,
2019/08/22,15:43:09:355,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:43:09:354,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:43:09:354,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/22,15:43:09:353,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:43:09:352,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:43:09:350,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:43:09:347,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/22,15:43:09:347,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=164 mm or 1/10deg,motionMonitoring.c,550,
2019/08/22,15:43:09:118,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:43:09:108,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/22,15:43:09:098,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/22,15:43:09:088,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/22,15:43:09:078,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/22,15:43:09:069,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/22,15:43:09:068,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/22,15:06:53:730,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/22,15:06:53:656,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/22,15:06:53:644,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/22,15:06:53:614,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/22,15:06:53:584,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/22,15:06:53:564,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/22,15:06:53:554,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/22,15:06:53:534,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/22,15:06:53:514,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 0,lcsend.c,585,
2019/08/22,15:06:53:344,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/22,15:01:24:989,POS,1050169, CLEAR,WR, GantryAxis, 0, Frt_GRID_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,15:01:20:393,POS,1050169, Front: FRT GRID BUMP,WR, GantryAxis, 0, Frt_GRID_BUMP,0,0,  - FRONTAL GRID UNLOCKED. LOCK OR REMOVE THE GRID (T:4A11).,saf_safetytask.c,6247,
2019/08/22,14:58:55:244,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 649.335388, mAs3_predicted = 64.000000,XRPAtlasLogger.cpp,114,
2019/08/22,14:58:43:378,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 514.041687, mAs3_predicted = 64.000000,XRPAtlasLogger.cpp,114,
2019/08/22,14:58:30:620,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 513.669373, mAs3_predicted = 64.000000,XRPAtlasLogger.cpp,114,
2019/08/22,14:55:30:507,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 515.700317, mAs3_predicted = 64.000000,XRPAtlasLogger.cpp,114,
2019/08/22,14:55:19:415,RTA,3800602, Front: Software Debug information,DO, XRTechOpt, control, Frt_Software_Problem,0,0,Coh.Chk Mas coherence check failed:  mAs1_predicted = 516.287354, mAs3_predicted = 64.000000,XRPAtlasLogger.cpp,114,
2019/08/22,14:52:35:802,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:52:23:380,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,1,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/22,14:50:45:272,RTA,4202007, Software Debug information,DO, XRUserIf, control, Software_Problem,0,0, [EventConsolidationManager::startConsolidation] called when stopConsolidation not done for PAT_IMAGE_AUTOSHUTTER_CONSOLIDATION,XRPAtlasLogger.cpp,114,
2019/08/22,14:50:26:185,RTA,4202007, Software Debug information,DO, XRUserIf, control, Software_Problem,0,0,[XRUserIf::_doDirectSet] failure in one or more set tasks (FOV=1; PPUC=1; IOUC=1; GHDC=0; CFSC=0; CBSC=0; AS=1, DT=1),XRPAtlasLogger.cpp,114,
2019/08/22,14:50:07:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,130, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:50:07:406,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:49:46:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,129, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:49:46:250,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:49:26:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,128, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:49:26:296,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,127, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:49:25:812,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:48:50:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,126, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,125, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,122, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,123, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,124, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,121, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,120, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
