Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/22,14:48:50:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,119, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,115, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,116, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,117, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,118, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,114, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,113, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,112, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,111, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,110, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,109, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,105, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,106, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,107, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,108, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,104, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,103, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,102, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,101, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,100, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,99, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,98, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,95, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,96, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,97, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,94, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,93, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,92, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,91, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,90, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,89, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,85, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,86, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,87, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,88, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,84, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,83, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:50:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,82, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:49:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,81, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:48:49:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,80, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,79, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,78, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,77, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,76, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,75, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,74, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,73, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,72, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,69, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,70, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,71, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,68, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,67, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,66, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:781,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,65, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:781,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,64, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:781,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,63, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:781,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,62, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,61, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,60, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,59, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,58, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,57, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,56, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,53, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,54, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,55, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:718,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,52, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:718,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,51, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:703,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,50, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:656,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,49, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:640,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,48, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:45:44:031,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:43:14:625,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,47, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:609,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,46, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:609,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,45, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:609,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,44, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,43, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,42, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,41, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,40, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,37, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,38, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,39, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,36, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,35, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,34, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,33, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,32, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,31, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,27, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,28, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,29, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,30, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,26, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,25, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,24, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,23, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,22, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,21, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,20, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,19, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:43:14:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,18, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:41:44:175,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:41:34:163,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/22,14:39:41:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,17, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:41:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,16, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:41:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,15, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:39:515,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:39:39:515,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:39:39:515,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:39:19:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,14, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,13, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,12, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,11, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,10, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,9, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,6, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,7, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:19:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,8, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:39:17:843,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:39:17:843,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:39:17:843,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,14:37:08:640,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,5, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:37:08:593,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,4, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:37:08:160,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,1, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:37:08:159,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,1, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:37:08:159,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:37:08:159,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,1, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:37:08:159,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,1, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:37:08:159,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,1, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:35:27:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,3, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:35:27:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,2, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:35:27:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,1, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:35:27:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,0, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,14:35:26:588,RTA,3800105, Front: Unexpected sequencing,DO, XRTechOpt, control, Frt_Software_Problem,0,0, [XRTechOptFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:35:26:586,RTA,1000105, Front: Unexpected sequencing,DO, XRImChainPos, control, Frt_Software_Problem,0,0, [XRImChainPosFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:35:26:583,RTA,2200105, Unexpected sequencing,DO, XRPatPos, control, Software_Problem,0,0, [XRPatPos] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:35:26:583,RTA,2400105, Unexpected sequencing,DO, XRPeriDevCtrl, control, Software_Problem,0,0, [XRPeriDevCtrl] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:35:26:581,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__STOP_PREP stateId 20 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:35:26:580,RTA,3602005, Front: Unexpected sequencing. Unexpected event received in the state machine,DO, XRTechMgr, control, Frt_Software_Problem,1,0, [XRTechMgrFront] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__CONFIGURATION_SEQUENCE__ACTIVE_OPMODES_CONFIGURATION__ACTIVE_OPMODES_CONFIGURED stateId 26 ,XRPAtlasLogger.cpp,114,
2019/08/22,14:23:01:745,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:23:01:659,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/22,14:23:01:658,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:23:01:600,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:23:01:593,POS,1050148, CLEAR,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:23:01:568,POS,1050613, CLEAR,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:23:01:525,POS,1050613, PIB 180V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 180V outside limits,poslayer.c,1137,
2019/08/22,14:23:01:515,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=9 name=TBL_LONG,Motion=154 mm or 1/10deg,motionMonitoring.c,550,
2019/08/22,14:23:01:505,POS,1050167, CLEAR,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,14:23:01:495,POS,1050167, Front: FRT 2ND LEVEL BUMP,DO, GantryAxis, Motion stopped, Frt_2ND_LEVEL_BUMP,0,0,  - FRONTAL COLLISION SENSOR ACTIVATED. CLEAR AND TRY AGAIN (4AE6).,saf_safetytask.c,2069,
2019/08/22,14:23:01:485,POS,1050697, EMERGENCY BACKOUT POWER FAILURE,DO, Positioner Power, 0, Frt_Backout_power_or_cables,0,0,  - Emergency Backout Power Failure,poslayer.c,1073,
2019/08/22,14:23:01:475,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x8 U:0x0000).,saf_safetytask.c,2206,
2019/08/22,14:23:01:465,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/22,14:23:01:457,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,  - POS : CPU reset.,error_task.c,4011,
2019/08/22,14:23:01:454,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0, - Positioner CPU Boot Up (TT:2, ed3:0, tfd:1278 det:0.0.0),error_task.c,3997,
2019/08/22,14:22:03:719,RTA,1200114, Front: Boot Detector warning,DO, XRImDet, control, Frt_Detector_warning,0,0,[FPGA_Driver::update] Detector com error: CDetectorDipb::waitRxCommandDm RX read timeout (350 ms), RX IT never received, 0 RX Command read (last one is: 0 0) ,reportError.cpp,218,
2019/08/22,12:47:43:237,RTA,3400037, User has requested shutdown or power failure has occured,IH, XRSysMgr, control, Operator_power_off,0,0, User has requested Shutdown.,XRPAtlasLogger.cpp,114,
2019/08/22,12:47:43:234,DL ,2810054, DL shutdown when PDU sends power off signal,AR, XRSubSysMgrDL, control, Operator,0,0,(null),Supervisor.cxx,1174,
2019/08/22,12:47:43:134,POS,1050148, ERR MISCELLANEOUS,DO, PosUserInterface, 0, Frt_ERR_MISCELLANEOUS,0,0,   - ~The RACK is reset by task : SCHEDULER~~,lcmcchip.c,258,
2019/08/22,12:47:43:125,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Table Plane,degraded_mode_task.c,2246,
2019/08/22,12:47:43:116,RTA,1000014, Front: SID lost,WR, XRImChainPos, control, Frt_Lift_AXIS_POT_ENCODER_FAILURE,0,0, SID out of range,XRPAtlasLogger.cpp,114,
2019/08/22,12:47:43:115,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0,  - Repeatability is incremented : Reset on Frontal Plane,degraded_mode_task.c,2246,
2019/08/22,12:47:43:105,POS,1050297, POS EVENT LOG,DO, 0, 0, Frt_Component(s)_Positioner_Event_logging,0,0,  - Frontal/Lateral (ALL_RESET_LINE) rack has been resetted for a request from the table task,motion_control_task.c,6170,
2019/08/22,12:47:43:097,POS,1050278, CPU STEPPER BOARD SERIAL COM,DO, GantryAxis, Reset From Back Plane, Frt_Component(s)_Positioner_CPU_Table_Serial_communication,0,0,  - Stepping board Communication failure in runtime (Error TITAN 4AC1),table_geometry_task.c,1447,
2019/08/22,12:47:43:074,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 3,lcsend.c,585,
2019/08/22,12:47:43:054,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 2 slot 0,lcsend.c,585,
2019/08/22,12:47:43:034,POS,1050273, PIB 48V MONITORING,WR, PositionerPower, Speed Degraded, Frt_Component(s)_Positioner_Martek,0,0,  - MPDU: 48V outside limits,poslayer.c,1111,
2019/08/22,12:47:43:004,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 0,lcsend.c,585,
2019/08/22,12:47:42:975,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 1 slot 3,lcsend.c,585,
2019/08/22,12:47:42:964,POS,1050171, VXWORKS ERR,DO, GantryCPU, 0, Frt_VXWORKS_ERR,0,0, - Reset Debug Step2: First char not received.Board #9, error counter 0 slot 1,lcsend.c,585,
2019/08/22,12:47:42:774,POS,1050081, PIB 24V KERNEL POWER,WR, PositionerPower, 0, Frt_PIB_24V_KERNEL_POWER,0,0,  - PIB: 24V kernel Failed,pib_task.c,3182,
2019/08/22,12:46:16:473,POS,1050173, CLEAR,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, (null),XRImChainPosFront,212,
2019/08/22,12:46:06:461,POS,1050173, ARCNET INVALID CMD,DO, GantryCPU, 0, Frt_INVALID_CMD,0,0, - RECEIVED COMMAND FAILURE (T:0x0x4A00 H:9a U:0), Frontal Unknown Command.,Frontal_atlas_cmd_interpreter.c,1396,
2019/08/22,12:43:05:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,340, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:43:05:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,339, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:43:04:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,338, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:43:04:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,337, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:43:03:280,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,26, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:43:03:218,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,19, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:43:03:218,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,19, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:43:03:218,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,19, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:42:41:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,336, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:41:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,335, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:41:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,334, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:40:248,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,25, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:42:40:203,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,18, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:42:40:187,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,18, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:42:40:187,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,18, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:42:17:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,332, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,333, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,331, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,330, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,329, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,328, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,327, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,326, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,325, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,324, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,323, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,322, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,321, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,320, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,319, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,315, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,316, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,317, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,318, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,314, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,313, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,312, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,311, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,310, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,309, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,307, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:796,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,308, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,306, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:17:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,305, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:42:16:117,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,24, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:42:16:078,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,17, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:42:16:078,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,17, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:42:16:078,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,17, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:56:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,302, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
