Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/22,12:41:56:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,303, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,304, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,301, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,300, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,299, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,298, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,297, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,296, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,295, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,294, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,293, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,292, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,291, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:56:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,290, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:54:827,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,23, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:41:54:765,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,16, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:54:765,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,16, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:54:765,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,16, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:32:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,289, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:32:718,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,288, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:32:671,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,287, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:31:125,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,22, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:41:31:078,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,15, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:31:062,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,15, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:31:062,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,15, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:13:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,285, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,286, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,284, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,283, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,282, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,281, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,280, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,279, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,278, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,275, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,276, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,277, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,274, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,273, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,272, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,271, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,270, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,269, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,266, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,267, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,268, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,265, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:13:312,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,264, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:41:11:791,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,21, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:41:11:734,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,14, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:11:734,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,14, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:41:11:734,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,14, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:43:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,263, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:43:296,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,262, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:43:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,261, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:41:627,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,20, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:38:41:578,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,13, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:41:578,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,13, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:41:562,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,13, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:22:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,260, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:22:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,259, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:22:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,258, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:22:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,257, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:20:623,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,19, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:38:20:578,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,12, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:20:562,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,12, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:20:562,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,12, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:01:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,256, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,252, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,253, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,254, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,255, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,251, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,250, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,249, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,248, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,247, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,246, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,242, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,243, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,244, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,245, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,241, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,240, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,239, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,235, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,236, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,237, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,238, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,234, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,233, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,232, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,231, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,230, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,229, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:01:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,228, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:38:00:129,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,18, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:38:00:078,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,11, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:00:062,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,11, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:38:00:062,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,11, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:37:39:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,227, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:37:39:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,226, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:37:37:832,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,17, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:37:37:781,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,10, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:37:37:781,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,10, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:37:37:765,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,10, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:37:19:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,225, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:37:18:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,224, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:37:17:424,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,16, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:36:59:750,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,223, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:36:59:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,222, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:36:59:687,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,221, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:36:58:146,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,15, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:36:58:093,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,9, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:36:58:093,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,9, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:36:58:078,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,9, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:36:12:945,POS,1050168, CLEAR,DO, GantryAxis, 0, Frt_II_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,12:36:07:342,POS,1050169, CLEAR,WR, GantryAxis, 0, Frt_GRID_BUMP,0,0, (null),XRImChainPosFront,212,
2019/08/22,12:36:07:284,POS,1050169, Front: FRT GRID BUMP,WR, GantryAxis, 0, Frt_GRID_BUMP,0,0,  - FRONTAL GRID UNLOCKED. LOCK OR REMOVE THE GRID (T:4A11).,saf_safetytask.c,6247,
2019/08/22,12:36:02:793,POS,1050168, Front: FRT Detector BUMP,DO, GantryAxis, 0, Frt_II_BUMP,0,0,  - FRONTAL DETECTOR COLLISION (T:0x4A12 H:0x4 U:0x0000).,saf_safetytask.c,2206,
2019/08/22,12:35:38:206,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,14, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:35:38:125,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,8, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:35:38:125,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,8, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:35:38:109,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,8, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:35:19:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,220, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:35:19:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,219, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:35:19:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,218, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:35:17:389,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,13, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:35:17:343,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,7, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:35:17:328,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,7, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:35:17:328,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,7, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:58:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,217, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:58:718,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,216, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:57:250,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,12, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:34:57:187,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,6, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:57:171,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,6, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:57:171,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,6, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:33:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,215, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,214, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,211, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,212, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,213, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,210, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,209, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,208, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,207, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,206, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,205, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:33:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,204, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:31:722,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,11, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:34:31:671,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:31:671,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:31:671,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,5, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:10:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,203, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:34:09:670,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,10, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:34:09:609,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:09:609,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:34:09:609,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,4, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:33:58:427,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,9, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:33:42:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,202, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,201, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,200, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,199, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,198, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,194, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,195, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,196, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,197, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,193, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,192, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,191, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,190, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,189, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,188, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,184, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,185, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,186, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,187, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,183, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,182, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:42:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,181, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:40:855,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,8, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:33:19:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,180, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,179, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,178, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,177, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,176, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:562,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,175, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,174, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,173, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,172, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,169, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,170, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,171, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,168, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,167, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,166, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:515,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,165, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,164, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:19:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,163, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:33:18:079,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,7, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:32:57:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,162, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,161, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,160, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,159, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,158, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,157, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,156, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,153, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,154, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,155, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,152, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:203,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,151, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,150, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,149, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,148, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,147, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,144, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,145, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,146, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,143, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,142, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
