Date,Time,Subsystem,Error Code,Error Text,Recovery Class,Major Function,Minor Function,Recommended Action,Root Cause,Times,Debug Text,Source File,
2019/08/22,12:32:57:156,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,141, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:57:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,140, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:32:55:580,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,6, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:32:36:195,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,5, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:11:04:287,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,4, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:11:04:187,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:11:04:187,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:11:04:187,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,3, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:10:41:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,139, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,138, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,137, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:312,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,136, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,135, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:234,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,134, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:187,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,133, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:41:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,132, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:10:38:618,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,3, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:10:38:562,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:10:38:562,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:10:38:562,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,2, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:08:16:137,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,2, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:07:53:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,128, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,129, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,130, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:500,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,131, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,127, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,126, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,125, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,124, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,123, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:468,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,122, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,120, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:453,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,121, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,119, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,118, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,117, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,116, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,115, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,114, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:421,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,113, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,111, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:406,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,112, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,110, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,109, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,108, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:390,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,107, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,106, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,105, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,104, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,103, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,102, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,101, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:359,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,100, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,99, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,98, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,97, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,94, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,95, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:328,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,96, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:312,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,93, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:312,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,92, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:312,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,91, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,90, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,89, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,88, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:281,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,87, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,85, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:265,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,86, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,84, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:218,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,83, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:171,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,82, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:140,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,81, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:109,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,80, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,79, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:53:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,78, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:07:50:608,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,1, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:06:34:125,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,77, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,76, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,75, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,74, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:093,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,73, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,72, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,71, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:078,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,70, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,66, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,67, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,68, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:062,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,69, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:046,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,65, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:046,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,64, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:046,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,63, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,59, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,60, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,61, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:031,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,62, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,58, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,57, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:015,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,56, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,55, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,54, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:34:000,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,53, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,49, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,50, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,51, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:984,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,52, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,48, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,47, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:968,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,46, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,42, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,43, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,44, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:953,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,45, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,41, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,40, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:937,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,39, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,35, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,36, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,37, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:921,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,38, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,34, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,33, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:906,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,32, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,31, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,30, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,29, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:890,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,28, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,25, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,26, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:875,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,27, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,24, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,23, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,22, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:859,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,21, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,20, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,19, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:843,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,18, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,15, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,16, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:828,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,17, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:812,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,14, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:765,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,13, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:734,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,12, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:687,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,11, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:656,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,10, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:625,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,9, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:33:578,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,8, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:06:31:078,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:06:31:078,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:06:31:078,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,1, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:05:05:546,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,7, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:531,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,6, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:484,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,5, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:437,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,4, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:375,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,3, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:343,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,2, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:296,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,1, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:05:250,DL ,2810052, An asynchronous error has been detected by the IP,DO, XRSubSysMgrDL,(null), Component(s)_DL_Image_Processing_boards,0,0, CHECK FAILED -> reply.cmdRes == 0,SbServerHost.cxx,761,
2019/08/22,12:05:02:719,RTA,200205, Unexpected sequencing,DO, XRAcqSync, control, Software_Problem,0,0, [XRAcqSync] Unexpected Event  STOP_EXPOSURE_TRIGGER_DONE eventId 8222 Received while in State ACTOR_SEQUENCES__ACQUISITION_CONTROL_SEQUENCE__RUN_SEQUENCE__STOP_SEQ stateId 18 ,XRPAtlasLogger.cpp,114,
2019/08/22,12:05:02:703,DL ,4810012, Front: Invalid parameter received,DO, XRUserIfDL, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:05:02:687,DL ,810012, Front: Invalid parameter received,DO, XRDataMgr, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:05:02:671,DL ,1610012, Front: Invalid parameter received,DO, XRImProc, control, Frt_Software_Problem,0,0, Last Image Id received twice,DLGenericActorContext.cxx,995,
2019/08/22,12:01:41:620,POS,1050305, CLEAR,WR, GantryAxis, Speed Degraded, Frt_TUBE_COLL_NOT_CLEARED,0,0, (null),XRImChainPosFront,212,
2019/08/22,12:01:12:971,POS,1050748, CLEAR,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, (null),XRImChainPosFront,212,
2019/08/22,12:01:02:958,POS,1050748, ERR REPEATABILITY,DO, PosUserInterface, 0, Frt_ERR_REPEATABILITY,0,0, - Repeatability issue on Plane Index=0xfc0,axis Id=12 name=TBL_ROT,Motion=838 mm or 1/10deg,motionMonitoring.c,550,
